S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,SC or DC,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Kanchi Gantry,2W,,Gantry,-,15,-,-,-,91,,12.85097222,79.69538611,GOOD,-,-,-,Plain,No Peak available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69538611111112 12.850972222222222, 79.695325 12.85073888888889)"
2,1,,Tension,SD+0,SC,28,4-5,33,1.3,91,"15°40’50.17""RT",12.85073889,79.695325,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.695325 12.85073888888889, 79.69489444444444 12.850147222222223)"
3,2,,Tension,SC+0,SC,26,5-6,84,1.8,93,"15°12'30.82""RT",12.85014722,79.69489444,GOOD,GOOD,HT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69489444444444 12.850147222222223, 79.69335277777778 12.848975000000001)"
4,3,,Suspension,SA+0,SC,26,6-7,213,2.3,92,,12.848975,79.69335278,GOOD,GOOD,"Two HT, Two LT",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69335277777778 12.848975000000001, 79.69181944444445 12.847836111111112)"
5,4,,Suspension,SA+0,SC,26,7-8,214,2.8,90,,12.84783611,79.69181944,GOOD,GOOD,"Three HT, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69181944444445 12.847836111111112, 79.69028611111112 12.846733333333335)"
6,5,,Tension,SB+0,SC,24,8-9,210,5.1,89,"0°7’59.3""RT",12.84673333,79.69028611,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69028611111112 12.846733333333335, 79.68844166666668 12.845361111111112)"
7,6,,Suspension,SA+0,SC,26,9-10,258,6.2,87,,12.84536111,79.68844167,GOOD,GOOD,"Two HT, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68844166666668 12.845361111111112, 79.686075 12.843594444444445)"
8,7,,Suspension,SA+0,SC,26,10-11,329,5.2,88,,12.84359444,79.686075,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.686075 12.843594444444445, 79.68383333333334 12.841947222222222)"
9,8,,Suspension,SA+0,SC,26,11-12,307,6.2,86,,12.84194722,79.68383333,GOOD,GOOD,Three LT,Two Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68383333333334 12.841947222222222, 79.68166944444445 12.840291666666667)"
10,9,,Suspension,SA+0,SC,26,12-13,306,2.2,84,,12.84029167,79.68166944,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68166944444445 12.840291666666667, 79.67918888888889 12.838497222222223)"
11,10,,Tension,SB+0,SC,24,13-14,335,1,83,"0°13'28.72""LT",12.83849722,79.67918889,GOOD,GOOD,Two LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67918888888889 12.838497222222223, 79.67652777777778 12.83655)"
12,11,,Suspension,SA+0,SC,26,14-15,364,2.3,84,,12.83655,79.67652778,GOOD,GOOD,110kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67652777777778 12.83655, 79.67450000000001 12.834983333333334)"
13,12,,Tension,SB+0,SC,24,15-16,288,1.2,84,"0°21’7.86""RT",12.83498333,79.6745,GOOD,GOOD,110kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67450000000001 12.834983333333334, 79.67195833333334 12.8331)"
14,13,,Tension,SB+0,SC,24,16-17,348,1.5,86,"0°12'29.35""LT",12.8331,79.67195833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67195833333334 12.8331, 79.67003055555556 12.831652777777778)"
15,14,2W,Tension,SB+0,SC,24,17-18,272,1.3,88,"0°31’30.06""RT",12.83165278,79.67003056,GOOD,GOOD,"Three LT, HT",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67003055555556 12.831652777777778, 79.6676638888889 12.829922222222223)"
16,15,,Suspension,SA+0,SC,26,18-19,323,2.5,87,,12.82992222,79.66766389,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6676638888889 12.829922222222223, 79.66502222222223 12.827458333333333)"
17,16,,Suspension,SA+0,SC,26,19-20,400,1.6,87,,12.82745833,79.66502222,GOOD,GOOD,HT,State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66502222222223 12.827458333333333, 79.66256111111112 12.826108333333334)"
18,17,,Suspension,SA+0,SC,26,20-21,314,7.2,89,,12.82610833,79.66256111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66256111111112 12.826108333333334, 79.66030277777779 12.824469444444444)"
19,18,,Tension,SB+0,SC,24,21-22,312,1.2,89,"0°10’0.18""RT",12.82446944,79.66030278,GOOD,GOOD,"230kv, HT",,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66030277777779 12.824469444444444, 79.65808333333334 12.822830555555555)"
20,19,,Suspension,SA+0,SC,26,22-23,306,5.3,88,,12.82283056,79.65808333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65808333333334 12.822830555555555, 79.65578888888889 12.821119444444443)"
21,20,,Suspension,SA+0,SC,26,23-24,316,-,87,,12.82111944,79.65578889,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65578888888889 12.821119444444443, 79.65335555555556 12.819308333333334)"
22,21,,Suspension,SA+0,SC,26,24-25,333,-,89,,12.81930833,79.65335556,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65335555555556 12.819308333333334, 79.65108888888889 12.817633333333333)"
23,22,,Tension,SB+0,SC,24,25-26,315,-,91,1°11’5.1”RT,12.81763333,79.65108889,GOOD,GOOD,LT,Road,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65108888888889 12.817633333333333, 79.64884166666667 12.81591388888889)"
24,23,,Tension,SB+0,SC,24,26-27,313,5.6,90,"0°8’0.8""LT",12.81591389,79.64884167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64884166666667 12.81591388888889, 79.64683333333333 12.814447222222222)"
25,24,,Tension,SB+0,SC,24,27-28,277,5.3,89,"0°10’0.18""RT",12.81444722,79.64683333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64683333333333 12.814447222222222, 79.64483055555556 12.812972222222223)"
26,25,2W,Tension,SB+0,SC,24,28-29,276,1,88,0°40’5.11”LT,12.81297222,79.64483056,GOOD,GOOD,-,-,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64483055555556 12.812972222222223, 79.64255555555556 12.811288888888889)"
27,26,,Suspension,SA+0,SC,26,29-30,315,4.2,87,,12.81128889,79.64255556,GOOD,GOOD,-,-,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64255555555556 12.811288888888889, 79.64025277777779 12.809586111111113)"
28,27,,Suspension,SA+0,SC,26,30-31,316,5.1,86,,12.80958611,79.64025278,GOOD,GOOD,-,-,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64025277777779 12.809586111111113, 79.63798611111112 12.807866666666667)"
29,28,,Suspension,SA+0,SC,26,31-32,317,8,87,,12.80786667,79.63798611,GOOD,GOOD,-,-,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63798611111112 12.807866666666667, 79.63561944444444 12.806108333333334)"
30,29,,Tension,SB+0,SC,24,32-33,326,2.6,89,"1°5’0.8""RT",12.80610833,79.63561944,GOOD,GOOD,-,-,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63561944444444 12.806108333333334, 79.63314999999999 12.80428888888889)"
31,30,,Suspension,SA+0,SC,26,33-34,340,2.1,90,,12.80428889,79.63315,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63314999999999 12.80428888888889, 79.63068333333332 12.802575000000001)"
32,31,,Suspension,SA+0,SC,26,34-35,332,3,89,,12.802575,79.63068333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63068333333332 12.802575000000001, 79.62844444444444 12.800908333333334)"
33,32,,Suspension,SA+0,SC,26,35-36,311,0.9,89,,12.80090833,79.62844444,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62844444444444 12.800908333333334, 79.626875 12.799752777777778)"
34,33,,Tension,SB+0,SC,24,36-37,217,1,91,1°0’0.6”RT,12.79975278,79.626875,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.626875 12.799752777777778, 79.62538055555555 12.798497222222222)"
35,34,,Suspension,SA+0,SC,26,37-38,217,1.3,93,,12.79849722,79.62538056,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62538055555555 12.798497222222222, 79.623325 12.796994444444444)"
36,35,,Suspension,SA+0,SC,26,38-39,281,2.5,93,,12.79699444,79.623325,GOOD,GOOD,"Two LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.623325 12.796994444444444, 79.62104166666666 12.795275)"
37,36,,Suspension,SA+0,SC,26,39-40 (LILO),319,1.6,94,,12.795275,79.62104167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62104166666666 12.795275, 79.6188111111111 12.793616666666667)"
38,37,,Tension,SB+0,SC,24,40 (LILO)-41,299,4,95,"0°10’4""LT",12.79361667,79.61881111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6188111111111 12.793616666666667, 79.61661944444444 12.791997222222221)"
39,38,,Suspension,SA+0,SC,26,41-42,309,2.3,96,,12.79199722,79.61661944,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61661944444444 12.791997222222221, 79.61462777777777 12.790522222222222)"
40,39,,Suspension,SA+0,SC,26,42-43,276,2,99,,12.79052222,79.61462778,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61462777777777 12.790522222222222, 79.61247222222222 12.788936111111111)"
41,40 (LILO),2W,Tension,DD+9,DC,37,43-44,294,2.5,102,"54°32’41.86""LT",12.78893611,79.61247222,GOOD,GOOD,-,-,Plain,LILO Tower to Arani,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61247222222222 12.788936111111111, 79.61255 12.786197222222222)"
42,41,,Tension,DD+9,DC,37,44-45,309,0.8,101,15°40’25.77”RT,12.78619722,79.61255,GOOD,GOOD,"Two HT, Two LT,110kv",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61255 12.786197222222222, 79.61194722222221 12.783952777777777)"
43,42,,Tension,DB+0,DC,28,45-46,259,1.7,102,9°17’56.57”RT,12.78395278,79.61194722,GOOD,GOOD,HT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61194722222221 12.783952777777777, 79.61110833333333 12.782150000000001)"
44,43,,Tension,DC+0,DC,26,46-47,226,1.2,100,"20°54’54.53""LT",12.78215,79.61110833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61110833333333 12.782150000000001, 79.61097222222222 12.780005555555556)"
45,44,,Tension,DD+0,DC,28,47-48,238,6.1,100,"72°56’57.28""LT",12.78000556,79.61097222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61097222222222 12.780005555555556, 79.61289166666666 12.779355555555556)"
46,45,,Suspension,DA+0,DC,26,48-49,225,1.3,99,,12.77935556,79.61289167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61289166666666 12.779355555555556, 79.61597499999999 12.778377777777779)"
47,46,,Suspension,DA+0,DC,26,49-50,357,2.5,97,,12.77837778,79.615975,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61597499999999 12.778377777777779, 79.61807777777777 12.777666666666667)"
48,47,,Tension,DD+0,DC,28,50-51,244,3.1,96,49°43’54.25”RT,12.77766667,79.61807778,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61807777777777 12.777666666666667, 79.61918888888889 12.775069444444446)"
49,48,,Suspension,DA+0,DC,26,51-52,318,5,92,,12.77506944,79.61918889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61918888888889 12.775069444444446, 79.6203361111111 12.772480555555557)"
50,49,,Tension,DD+0,DC,28,52-53,317,6.2,91,"34°5’56.19""LT",12.77248056,79.62033611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6203361111111 12.772480555555557, 79.6218611111111 12.771530555555556)"
51,50,,Suspension,DA+0,DC,26,53-54,202,3,90,,12.77153056,79.62186111,GOOD,GOOD,-,"Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6218611111111 12.771530555555556, 79.62317222222221 12.770686111111113)"
52,51,,Tension,DB+0,DC,24,54-55,172,3.5,89,"5°1’12.65""RT",12.77068611,79.62317222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62317222222221 12.770686111111113, 79.62530833333332 12.769169444444445)"
53,52,,Suspension,DA+0,DC,26,55-56,296,0.8,91,,12.76916944,79.62530833,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62530833333332 12.769169444444445, 79.62736944444444 12.767644444444445)"
54,53,2W,Tension,DC+0,DC,26,56-57,285,6.1,90,19°48’43.32”RT,12.76764444,79.62736944,GOOD,GOOD,HT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62736944444444 12.767644444444445, 79.62835555555554 12.766183333333334)"
55,54,,Suspension,DA+0,DC,24,57-58,199,3.2,89,,12.76618333,79.62835556,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62835555555554 12.766183333333334, 79.62953333333333 12.764516666666667)"
56,55,,Tension,DB+0,DC,24,58-59,229,3.6,88,12°2’40.35”RT,12.76451667,79.62953333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62953333333333 12.764516666666667, 79.63025277777777 12.762666666666666)"
57,56,,Suspension,DA+0,DC,26,59-60,220,2.1,87,,12.76266667,79.63025278,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63025277777777 12.762666666666666, 79.63093333333333 12.761)"
58,57,,Suspension,DA+0,DC,26,60-61,202,2.6,84,,12.761,79.63093333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63093333333333 12.761, 79.6316611111111 12.75915)"
59,58,,Tension,DB+0,DC,24,61-62,227,3.2,84,5°35’1.53”RT,12.75915,79.63166111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6316611111111 12.75915, 79.63214166666666 12.757541666666667)"
60,59,,Tension,DB+0,DC,24,62-63,190,3.6,85,"11°18’59.51""RT",12.75754167,79.63214167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63214166666666 12.757541666666667, 79.63236666666666 12.75505)"
61,60,,Suspension,DA+0,DC,26,63-64,282,6.1,82,,12.75505,79.63236667,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63236666666666 12.75505, 79.63256388888888 12.752591666666667)"
62,61,,Suspension,DA+0,DC,26,64-65,277,-,82,,12.75259167,79.63256389,GOOD,GOOD,-,Road,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63256388888888 12.752591666666667, 79.63275277777777 12.750041666666666)"
63,62,,Tension,DD+0,DC,28,65-66,285,3.8,83,"33°33’12.24""LT",12.75004167,79.63275278,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63275277777777 12.750041666666666, 79.63423611111112 12.748125)"
64,63,,Suspension,DA+0,DC,26,66-67,273,6.1,81,,12.748125,79.63423611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63423611111112 12.748125, 79.63569166666667 12.746241666666666)"
65,64,,Suspension,DA+0,DC,26,67-68,265,0.8,80,,12.74624167,79.63569167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63569166666667 12.746241666666666, 79.6372138888889 12.744224999999998)"
66,65,,Suspension,DA+0,DC,26,68-69,283,3.5,78,,12.744225,79.63721389,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6372138888889 12.744224999999998, 79.63871666666667 12.74223611111111)"
67,66,2W,Tension,DC+0,DC,26,69-70,278,3.1,77,"25°1’41.96""LT",12.74223611,79.63871667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63871666666667 12.74223611111111, 79.64088611111112 12.741133333333332)"
68,67,,Suspension,DA+0,DC,26,70-71,270,0.6,76,,12.74113333,79.64088611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64088611111112 12.741133333333332, 79.64305555555556 12.740049999999998)"
69,68,,Suspension,DA+0,DC,26,71-72,275,2.5,77,,12.74005,79.64305556,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64305555555556 12.740049999999998, 79.64483055555556 12.739119444444444)"
70,69,,Suspension,DA+0,DC,26,72-73,221,8,78,,12.73911944,79.64483056,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64483055555556 12.739119444444444, 79.64669444444445 12.738180555555555)"
71,70,,Suspension,DA+0,DC,26,73-74,233,1.3,78,,12.73818056,79.64669444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64669444444445 12.738180555555555, 79.64861666666667 12.737222222222222)"
72,71,,Tension,DC+0,DC,26,74-75,238,1.4,79,"28°12’55.15""RT",12.73722222,79.64861667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64861666666667 12.737222222222222, 79.64964444444445 12.735755555555555)"
73,72,,Suspension,DA+0,DC,26,75-76,202,7.2,80,,12.73575556,79.64964444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64964444444445 12.735755555555555, 79.65078611111112 12.734133333333332)"
74,73,,Tension,DC+0,DC,26,76-77,223,6.1,81,"25°13’48.39""RT",12.73413333,79.65078611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65078611111112 12.734133333333332, 79.6512888888889 12.73135)"
75,74,,Suspension,DA+0,DC,26,77-Mangal gantry,314,7.5,80,,12.73135,79.65128889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6512888888889 12.73135, 79.65166388888889 12.728722222222222)"
76,75,,Tension,DC+0,DC,26,Mangal gantry-,302,7.6,81,16°55’58.27”RT,12.72872222,79.65166389,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65166388888889 12.728722222222222, 79.65139444444445 12.72695)"
77,76,,Tension,DB+0,DC,24,-,203,4.3,80,"6°44’49.29""RT",12.72695,79.65139444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65139444444445 12.72695, 79.65079166666668 12.724666666666666)"
78,77,,Tension,DD+0,DC,28,-,264,3.2,81,"41°38’5.86""LT",12.72466667,79.65079167,GOOD,GOOD,Three HT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65079166666668 12.724666666666666, 79.65089166666667 12.724505555555556)"
79,Mangal gantry,2W,,Gantry,-,15,-,28,-,81,,12.72450556,79.65089167,GOOD,NO E/W,-,-,Plain,No Peak available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
