S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( SIPCOT  SS ),2W,T,H-POLE,15,,,,80.512894,,12.92113599,79.90658202,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9065820220857 12.9211359936743, 79.9063920043408 12.9213440325111)"
2,1,,T,DC,28,Gantry  - 1,33.39462692,2.04,81.780731,4°32'45''LT,12.92134403,79.906392,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9063920043408 12.9213440325111, 79.9057699833065 12.9219249822199)"
3,2,,T,DC,28,01-Feb,95.68331294,1.76,81.616295,85°52'1''LT,12.92192498,79.90576998,GOOD,AVAILABLE,HT -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9057699833065 12.9219249822199, 79.9046619795262 12.9209370072931)"
4,3,,T,DC,28,02-Mar,164.955965,0.53,81.571083,1°23'59''RT,12.92093701,79.90466198,GOOD,AVAILABLE,HT -3,,PLAIN,SIPCOT AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9046619795262 12.9209370072931, 79.9027830082923 12.9193420149385)"
5,4,,S,DC,28,03-Apr,272.0928762,1.18,81.69841,,12.91934201,79.90278301,GOOD,AVAILABLE,HT,,PLAIN,SIPCOT AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9027830082923 12.9193420149385, 79.9007730279117 12.917562033981)"
6,5,,T,DC,28,04-May,296.2959215,3.07,83.601273,44°49'41''RT,12.91756203,79.90077303,GOOD,AVAILABLE,HT,,PLAIN,SIPCOT AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9007730279117 12.917562033981, 79.8982079979032 12.9176829848438)"
7,6,,T,DC,28,05-Jun,281.1172358,1.69,79.910469,0°30'44''RT,12.91768298,79.898208,GOOD,AVAILABLE,HT,,PLAIN,SIPCOT AREA,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8982079979032 12.9176829848438, 79.8967949766665 12.9177620261907)"
8,7,,T,DC,28,06-Jul,156.0564683,4.5,80.936325,88°57'2''LT,12.91776203,79.89679498,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8967949766665 12.9177620261907, 79.8966229800134 12.9155249800533)"
9,8,,T,DC,28,07-Aug,250.6314948,2.07,81.731323,3°2'20''LT,12.91552498,79.89662298,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8966229800134 12.9155249800533, 79.8965760413557 12.913454985246)"
10,9,,S,DC,28,08-Sep,231.5086545,0.89,77.983681,,12.91345499,79.89657604,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8965760413557 12.913454985246, 79.8965140152722 12.9109890293329)"
11,10,,S,DC,28,09-Oct,275.3303164,1.13,77.57605,,12.91098903,79.89651402,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8965140152722 12.9109890293329, 79.896420976147 12.9083580337464)"
12,11,,T,DC,28,10-Nov,293.6765241,4.01,80.531349,85°37'55''RT,12.90835803,79.89642098,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.896420976147 12.9083580337464, 79.8953670356422 12.9083150345832)"
13,12,,T,DC,28,11-Dec,116.9517008,0.75,80.410332,21°18'49''RT,12.90831503,79.89536704,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8953670356422 12.9083150345832, 79.8947430029511 12.9085250012576)"
14,13,2W,T,DC,28,Dec-13,74.07975398,1.1,79.905212,39°3'30''RT,12.908525,79.894743,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8947430029511 12.9085250012576, 79.8948150034993 12.9084120132029)"
15,13A,,T,H-POLE,15,13 - 13A,17.23787813,0.92,78.535278,12°26'34''RT,12.90841201,79.894815,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8948150034993 12.9084120132029, 79.8948809690773 12.908229958266)"
16,13B,,T,H-POLE,15,13A - 13B,23.87039313,1.04,79.616646,147°36'6''LT,12.90822996,79.89488097,GOOD,NO E/W,230KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8948809690773 12.908229958266, 79.8948640376329 12.9081570357084)"
17,14,,T,DC,28,13B - 14,10.77217414,0.6,78.270691,2°26'46''LT,12.90815704,79.89486404,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8948640376329 12.9081570357084, 79.8945580143481 12.9065189603716)"
18,15,,T,DC,28,14 - 15,186.696937,2.41,78.344711,8°22'20''LT,12.90651896,79.89455801,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8945580143481 12.9065189603716, 79.8944799788296 12.9043410066515)"
19,16,,T,DC,28,15 - 16,243.5415812,1.93,77.580566,0°30'57''RT,12.90434101,79.89447998,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8944799788296 12.9043410066515, 79.8943980038166 12.9025200381875)"
20,17,,T,DC,28,16 - 17,204.1047071,4.22,76.283646,156°12'6''RT,12.90252004,79.894398,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8943980038166 12.9025200381875, 79.8950480204075 12.9008819628506)"
21,18,,T,DC,28,17 - 18,196.9230327,0.29,53.680931,8°13'55''LT,12.90088196,79.89504802,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8950480204075 12.9008819628506, 79.896050998941 12.8991429693996)"
22,19,,T,DC,28,18 - 19,223.4944739,3.09,54.014408,46°19'22''LT,12.89914297,79.896051,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.896050998941 12.8991429693996, 79.898670008406 12.8984939586371)"
23,20,,T,DC,28,19 - 20,295.6001762,1.62,59.709713,83°4'43''LT,12.89849396,79.89867001,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.898670008406 12.8984939586371, 79.8991480283439 12.8997093345969)"
24,21,,T,MC,45,20 - 21,146.5857322,5.03,66.078041,67°43'18''RT,12.89970933,79.89914803,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8991480283439 12.8997093345969, 79.9015758465975 12.8997583687305)"
25,22,,T,MC,45,21 - 22,265.9834219,2.01,66.410568,34°5'34''LT,12.89975837,79.90157585,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9015758465975 12.8997583687305, 79.9020350072532 12.90007696487)"
26,23,,T,DC,28,22 - 23,63.52320077,1.55,69.121574,28°50'55''RT,12.90007696,79.90203501,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9020350072532 12.90007696487, 79.9022710416466 12.9001030325889)"
27,Gantry ( Vallamvadakal  SS ),2W,T,H-POLE,15,23 - Gantry ,28.27237054,,71.477478,,12.90010303,79.90227104,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
