S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY KANCHIPURAM 110KV SS ,2W,,GT,15,,,,30,,12.88355556,79.64508333,,,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64508333333335 12.883555555555555, 79.64511111111112 12.883833333333333)"
2,T.NO-33,,T,DC,26,GT-33,32.14031736,,30,"1°58'20""",12.88383333,79.64511111,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64511111111112 12.883833333333333, 79.64516666666667 12.884611111111111)"
3,T.NO-32,,T,DC,26,33-32,84.14867795,0.75,31,"62°44'0""",12.88461111,79.64516667,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64516666666667 12.884611111111111, 79.64611111111111 12.885027777777777)"
4,T.NO-31,,T,DC,26,32-31,113.7189518,0.95,31,"3°40'8""",12.88502778,79.64611111,GOOD,GOOD,,,PLAIN,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64611111111111 12.885027777777777, 79.64763888888889 12.885805555555555)"
5,T.NO-30,,T,DC,26,31-30,186.0671922,1.91,30,"6°44'18""",12.88580556,79.64763889,GOOD,GOOD,"11KV-1,LT-1",TAR ROAD-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64763888888889 12.885805555555555, 79.64930555555556 12.886944444444444)"
6,T.NO-29,,S,DA,26,30-29,220.2271555,,30,,12.88694444,79.64930556,GOOD,GOOD,LT-1,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64930555555556 12.886944444444444, 79.65091666666667 12.888083333333332)"
7,T.NO-28,,T,DC,26,29-28,216.4532282,,29,"24°42'49""",12.88808333,79.65091667,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65091666666667 12.888083333333332, 79.65258333333334 12.888416666666666)"
8,T.NO-27,,T,DC,26,28-27,185.3348321,1.09,40,"30°49'6""",12.88841667,79.65258333,GOOD,GOOD,LT-1,"TAR ROAD-1,CANAL-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65258333333334 12.888416666666666, 79.65352777777778 12.889222222222221)"
9,T.NO-26,,T,DC,26,27-26,135.2811886,1.05,39,"21°58'36""",12.88922222,79.65352778,GOOD,GOOD,,CANAL-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65352777777778 12.889222222222221, 79.65533333333335 12.889888888888889)"
10,T.NO-25,,T,DC,26,26-25,210.3449548,,38,"4°51'9""",12.88988889,79.65533333,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65533333333335 12.889888888888889, 79.65761111111112 12.890472222222222)"
11,T.NO-24,2W,T,DC,26,25-24,255.4094752,,36,"24°14'38""",12.89047222,79.65761111,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65761111111112 12.890472222222222, 79.65986111111111 12.89011111111111)"
12,T.NO-23,,T,DC,26,24-23,248.4069242,,37,"5°50'45""",12.89011111,79.65986111,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65986111111111 12.89011111111111, 79.66233333333334 12.889472222222222)"
13,T.NO-22,,T,DC,26,23-22,275.8350957,1.07,36,"15°7'49""",12.88947222,79.66233333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66233333333334 12.889472222222222, 79.66441666666667 12.888277777777777)"
14,T.NO-21,,T,DC,26,22-21,262.2308144,2.09,39,,12.88827778,79.66441667,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66441666666667 12.888277777777777, 79.66641666666668 12.887138888888888)"
15,T.NO-20,,T,DC,26,21-20,252.4480145,3.05,34,"20°19'4""",12.88713889,79.66641667,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66641666666668 12.887138888888888, 79.66858333333334 12.88675)"
16,T.NO-19,,T,DC,26,20-19,237.9180531,,35,"18°3'42""",12.88675,79.66858333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66858333333334 12.88675, 79.67022222222222 12.88588888888889)"
17,T.NO-18,,T,DC,26,19-18,201.3578903,2.01,37,"30°58'42""",12.88588889,79.67022222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67022222222222 12.88588888888889, 79.67122222222223 12.88425)"
18,T.NO-17,,T,DC,26,18-17,212.4923528,3.17,37,"53°20'13""",12.88425,79.67122222,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67122222222223 12.88425, 79.67327777777778 12.884027777777778)"
19,T.NO-16,,T,DC,26,17-16,225.2820454,2.01,39,"3°13'45""",12.88402778,79.67327778,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67327777777778 12.884027777777778, 79.67547222222223 12.883694444444444)"
20,T.NO-15,,T,DC,26,16-15,240.1874268,1.9,34,"14°14'43""",12.88369444,79.67547222,GOOD,GOOD,"LT-1,11KV-1","TAR ROAD-1,CANAL-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67547222222223 12.883694444444444, 79.67758333333333 12.882805555555557)"
21,T.NO-14,2W,T,DC,26,15-14,249.8819721,2.07,36,"8°58'49""",12.88280556,79.67758333,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67758333333333 12.882805555555557, 79.67952777777778 12.882305555555556)"
22,T.NO-13,,T,DC,26,14-13,218.0504529,,39,"49°22'18""",12.88230556,79.67952778,GOOD,GOOD,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67952777777778 12.882305555555556, 79.68075 12.883166666666668)"
23,T.NO-12,,T,DC,26,13-Dec,163.1103921,,40,"4°5'46""",12.88316667,79.68075,GOOD,GOOD,"LT-1,11KV-1","TAR ROAD-1,CANAL-1",WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68075 12.883166666666668, 79.68269444444445 12.884694444444444)"
24,T.NO-11,,T,DC,26,12-Nov,270.9630971,1.91,38,"7°53'39""",12.88469444,79.68269444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68269444444445 12.884694444444444, 79.68458333333334 12.885833333333332)"
25,T.NO-10,,T,DC,26,11-Oct,239.0690277,0.95,36,"17°52'19""",12.88583333,79.68458333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68458333333334 12.885833333333332, 79.68694444444445 12.886388888888888)"
26,T.NO-9,,T,DD,34,10-Sep,264.8848807,0.9,40,"19°16'40""",12.88638889,79.68694444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68694444444445 12.886388888888888, 79.68805555555556 12.886444444444445)"
27,T.NO-8,,T,DD,34,09-Aug,120.266371,0.95,40,"28°1'59""",12.88644444,79.68805556,GOOD,GOOD,LT-1,"TAR ROAD-1,ELECTRIC RAIL ROAD-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68805555555556 12.886444444444445, 79.69055555555556 12.885388888888889)"
28,T.NO-7,,T,DC,26,08-Jul,294.9610144,3.25,41,"7°44'11""",12.88538889,79.69055556,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69055555555556 12.885388888888889, 79.693 12.884666666666666)"
29,T.NO-6,,T,DC,26,07-Jun,278.4420945,3.01,39,"5°5'31""",12.88466667,79.693,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.693 12.884666666666666, 79.69552777777778 12.884194444444445)"
30,T.NO-5,,S,DA,26,06-May,278.4851881,4.09,45,,12.88419444,79.69552778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69552777777778 12.884194444444445, 79.69802777777778 12.883638888888889)"
31,T.NO-4,,T,DC,26,05-Apr,278.7561659,,41,"1°11'18""",12.88363889,79.69802778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69802777777778 12.883638888888889, 79.70044444444444 12.883083333333333)"
32,T.NO-3,,S,DA,26,04-Mar,267.7610875,,41,,12.88308333,79.70044444,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70044444444444 12.883083333333333, 79.70288888888889 12.882472222222223)"
33,T.NO-2,,T,DC,26,03-Feb,274.5541841,,40,"18°43'15""",12.88247222,79.70288889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70288888888889 12.882472222222223, 79.70516666666667 12.882666666666667)"
34,T.NO-1 LILO,3W,T,DC,26,2-1 LILO,248.7267577,,39,"81°24'30""",12.88266667,79.70516667,GOOD,GOOD,,,WATER LOGGED,NEED THREE WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70516666666667 12.882666666666667, 79.70558333333334 12.880944444444445)"
35,T.NO-1,,S,DA,26,1 LILO-1,196.002551,,40,,12.88094444,79.70558333,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70558333333334 12.880944444444445, 79.70616666666668 12.878444444444446)"
36,T.NO-2,,S,DA,26,01-Feb,283.8538356,,39,,12.87844444,79.70616667,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70616666666668 12.878444444444446, 79.70677777777779 12.875777777777778)"
37,T.NO-3,,S,DA,26,02-Mar,302.0761493,,38,,12.87577778,79.70677778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70677777777779 12.875777777777778, 79.70736111111111 12.873305555555556)"
38,T.NO-4,,T,DC,26,03-Apr,279.9517816,,40,"4°2'57""",12.87330556,79.70736111,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70736111111111 12.873305555555556, 79.70741666666667 12.872944444444444)"
39,T.NO-5DP,,GT,GT,15,04-May,39.45883931,,41,,12.87294444,79.70741667,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70741666666667 12.872944444444444, 79.70741666666667 12.872583333333333)"
40,T.NO-6DP,,GT,GT,15,05-Jun,41.01219331,,41,,12.87258333,79.70741667,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70741666666667 12.872583333333333, 79.70738888888889 12.872222222222224)"
41,T.NO-7,2W,T,DC,26,06-Jul,40.19950248,,40,,12.87222222,79.70738889,GOOD,GOOD,230KV-1 XING ABOVE,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
