S.No,Tower No.,Tower Suspension / Tension,Tower Type,As per TNEB,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,54,Tension,DD+0,KC,28,-,-,1.5,262,,12.883844444444444,78.98989444444445,GOOD,-,-,-,Plain,LILO Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98989444444445 12.883844444444444, 78.98882222222223 12.883275000000001)"
2,1,Tension,SD+0,PC,28,"=CONCATENATE(B6,""-"",B7)",136,1.4,263,"6°45’49.75""RT",12.883275000000001,78.98882222222223,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98882222222223 12.883275000000001, 78.98664444444445 12.882527777777778)"
3,2,Suspension,SA+0,PA,26,"=CONCATENATE(B7,""-"",B8)",253,6.2,264,,12.882527777777778,78.98664444444445,GOOD,GOOD,Three LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98664444444445 12.882527777777778, 78.98442222222222 12.881786111111111)"
4,3,Suspension,SA+0,PA,26,"=CONCATENATE(B8,""-"",B9)",259,1.3,263,,12.881786111111111,78.98442222222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98442222222222 12.881786111111111, 78.98233611111111 12.881047222222223)"
5,4,Suspension,SA+0,PA,26,"=CONCATENATE(B9,""-"",B10)",244,3.5,265,,12.881047222222223,78.98233611111111,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98233611111111 12.881047222222223, 78.98044444444444 12.880355555555557)"
6,5,Suspension,SA+0,PA,26,"=CONCATENATE(B10,""-"",B11)",223,4.1,267,,12.880355555555557,78.98044444444444,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.98044444444444 12.880355555555557, 78.9782388888889 12.879633333333334)"
7,6,Tension,SB+0,PB,24,"=CONCATENATE(B11,""-"",B12)",256,0.2,264,"11°27'32.47""LT",12.879633333333334,78.9782388888889,GOOD,GOOD,"HT, Two LT","Canal, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9782388888889 12.879633333333334, 78.97647777777777 12.878616666666668)"
8,7,Suspension,SA+0,PA,26,"=CONCATENATE(B12,""-"",B13)",225,0.5,266,,12.878616666666668,78.97647777777777,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97647777777777 12.878616666666668, 78.97456111111111 12.877572222222224)"
9,8,Tension,SC+0,PB,26,"=CONCATENATE(B13,""-"",B14)",245,1.3,265,"23°22'36.03""LT",12.877572222222224,78.97456111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97456111111111 12.877572222222224, 78.97318333333334 12.875844444444445)"
10,9,Suspension,SA+0,PA,26,"=CONCATENATE(B14,""-"",B15)",247,2.8,275,,12.875844444444445,78.97318333333334,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97318333333334 12.875844444444445, 78.97174444444444 12.874016666666668)"
11,10,Suspension,SA+0,PA,26,"=CONCATENATE(B15,""-"",B16)",258,2,278,,12.874016666666668,78.97174444444444,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97174444444444 12.874016666666668, 78.97032222222222 12.872205555555556)"
12,11,Tension,SC+0,PB,26,"=CONCATENATE(B16,""-"",B17)",258,2.3,283,"17°35'55.38""LT",12.872205555555556,78.97032222222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.97032222222222 12.872205555555556, 78.96962777777777 12.87033888888889)"
13,12,Suspension,SA+0,PA,26,"=CONCATENATE(B17,""-"",B18)",221,2.3,286,,12.87033888888889,78.96962777777777,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96962777777777 12.87033888888889, 78.96892222222222 12.868508333333335)"
14,13,Suspension,SA+0,PA,26,"=CONCATENATE(B18,""-"",B19)",224,1,289,,12.868508333333335,78.96892222222222,GOOD,GOOD,Three LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96892222222222 12.868508333333335, 78.96820277777778 12.866569444444444)"
15,14,Suspension,SA+0,PA,26,"=CONCATENATE(B19,""-"",B20)",230,5.2,286,,12.866569444444444,78.96820277777778,GOOD,GOOD,Two LT,State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96820277777778 12.866569444444444, 78.96747222222223 12.864522222222222)"
16,15,Suspension,SA+0,PA,26,"=CONCATENATE(B20,""-"",B21)",245,3.2,285,,12.864522222222222,78.96747222222223,GOOD,GOOD,Two HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96747222222223 12.864522222222222, 78.96696666666666 12.863216666666666)"
17,16,Tension,SB+0,PB,24,"=CONCATENATE(B21,""-"",B22)",159,0.6,286,"9°37’37.94""RT",12.863216666666666,78.96696666666666,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96696666666666 12.863216666666666, 78.96585833333333 12.861391666666666)"
18,17,Suspension,SA+0,PA,26,"=CONCATENATE(B22,""-"",B23)",238,0.8,287,,12.861391666666666,78.96585833333333,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96585833333333 12.861391666666666, 78.964875 12.859755555555555)"
19,18,Tension,SB+0,PB,24,"=CONCATENATE(B23,""-"",B24)",214,2.1,287,"10°44’52.71""RT",12.859755555555555,78.964875,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.964875 12.859755555555555, 78.96317777777779 12.85783611111111)"
20,19,Suspension,SA+0,PA,26,"=CONCATENATE(B24,""-"",B25)",284,5.2,284,,12.85783611111111,78.96317777777779,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96317777777779 12.85783611111111, 78.96140833333334 12.855897222222222)"
21,20,Suspension,SA+0,PA,26,"=CONCATENATE(B25,""-"",B26)",292,3.8,286,,12.855897222222222,78.96140833333334,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.96140833333334 12.855897222222222, 78.960175 12.854522222222222)"
22,21,Suspension,SA+0,PA,26,"=CONCATENATE(B26,""-"",B27)",207,0.5,288,,12.854522222222222,78.960175,GOOD,GOOD,"Two LT, HT","Canal, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.960175 12.854522222222222, 78.95876944444444 12.852947222222221)"
23,22,Tension,SC+0,PB,26,"=CONCATENATE(B27,""-"",B28)",232,1.5,287,"19°41’44.34""LT",12.852947222222221,78.95876944444444,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95876944444444 12.852947222222221, 78.95779444444445 12.850508333333334)"
24,23,Suspension,SA+0,PA,26,"=CONCATENATE(B28,""-"",B29)",297,9,291,,12.850508333333334,78.95779444444445,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95779444444445 12.850508333333334, 78.9568888888889 12.848352777777778)"
25,24,Suspension,SA+0,PA,26,"=CONCATENATE(B29,""-"",B30)",263,7.2,296,,12.848352777777778,78.9568888888889,GOOD,GOOD,"HT, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9568888888889 12.848352777777778, 78.95606111111111 12.846166666666667)"
26,25,Suspension,SA+0,PA,26,"=CONCATENATE(B30,""-"",B31)",263,8.3,304,,12.846166666666667,78.95606111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95606111111111 12.846166666666667, 78.95513055555556 12.843763888888889)"
27,26,Suspension,SA+0,PA,26,"=CONCATENATE(B31,""-"",B32)",285,4.2,312,,12.843763888888889,78.95513055555556,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95513055555556 12.843763888888889, 78.95428333333334 12.841625)"
28,27,Suspension,SA+0,PA,26,"=CONCATENATE(B32,""-"",B33)",253,4,316,,12.841625,78.95428333333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95428333333334 12.841625, 78.95346111111111 12.839594444444446)"
29,28,Tension,SD+0,PC,28,"=CONCATENATE(B33,""-"",B34)",248,3.1,320,58°28’27.58”RT,12.839594444444446,78.95346111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95346111111111 12.839594444444446, 78.95153888888889 12.839272222222222)"
30,29,Tension,SD+0,PC,28,"=CONCATENATE(B34,""-"",B35)",215,3.1,319,43°58’18.13”RT,12.839272222222222,78.95153888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.95153888888889 12.839272222222222, 78.94936111111112 12.840763888888889)"
31,30,Suspension,SA+0,PA,26,"=CONCATENATE(B35,""-"",B36)",291,4.2,317,,12.840763888888889,78.94936111111112,GOOD,GOOD,-,"Canal, CTR",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94936111111112 12.840763888888889, 78.94708333333334 12.842400000000001)"
32,31,Suspension,SA+0,PA,26,"=CONCATENATE(B36,""-"",B37)",310,6.5,316,,12.842400000000001,78.94708333333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94708333333334 12.842400000000001, 78.94496111111111 12.843858333333333)"
33,32,Suspension,SA+0,PA,26,"=CONCATENATE(B37,""-"",B38)",284,5.2,309,,12.843858333333333,78.94496111111111,GOOD,GOOD,Two HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94496111111111 12.843858333333333, 78.942775 12.845358333333333)"
34,33,Suspension,SA+0,PA,26,"=CONCATENATE(B38,""-"",B39)",295,3.2,305,,12.845358333333333,78.942775,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.942775 12.845358333333333, 78.94058055555556 12.846894444444445)"
35,34,Suspension,SA+0,PA,26,"=CONCATENATE(B39,""-"",B40)",298,2.3,303,,12.846894444444445,78.94058055555556,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.94058055555556 12.846894444444445, 78.93861666666668 12.848280555555556)"
36,35,Tension,SC+0,PB,26,"=CONCATENATE(B40,""-"",B41)",265,3.4,302,"23°45’15.32""LT",12.848280555555556,78.93861666666668,GOOD,GOOD,"HT, LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93861666666668 12.848280555555556, 78.93652222222222 12.848733333333334)"
37,36,Suspension,SA+0,PA,26,"=CONCATENATE(B41,""-"",B42)",237,3.6,297,,12.848733333333334,78.93652222222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93652222222222 12.848733333333334, 78.93448333333333 12.849180555555556)"
38,37,Suspension,SA+0,PA,26,"=CONCATENATE(B42,""-"",B43)",231,4.5,294,,12.849180555555556,78.93448333333333,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93448333333333 12.849180555555556, 78.93259166666667 12.84955277777778)"
39,38,Tension,SC+0,PB,26,"=CONCATENATE(B43,""-"",B44)",212,4.8,293,16°8’19.85”RT,12.84955277777778,78.93259166666667,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.93259166666667 12.84955277777778, 78.9304638888889 12.850630555555556)"
40,39,Suspension,SA+0,PA,26,"=CONCATENATE(B44,""-"",B45)",263,3.5,291,,12.850630555555556,78.9304638888889,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9304638888889 12.850630555555556, 78.92805833333334 12.851866666666666)"
41,40,Suspension,SA+0,PA,26,"=CONCATENATE(B45,""-"",B46)",299,1.2,289,,12.851866666666666,78.92805833333334,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92805833333334 12.851866666666666, 78.92578333333334 12.853069444444444)"
42,41,Suspension,SA+0,PA,26,"=CONCATENATE(B46,""-"",B47)",283,0.3,286,,12.853069444444444,78.92578333333334,GOOD,GOOD,HT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92578333333334 12.853069444444444, 78.92353611111112 12.854208333333332)"
43,42,Suspension,SA+0,PA,26,"=CONCATENATE(B47,""-"",B48)",279,0.5,287,,12.854208333333332,78.92353611111112,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92353611111112 12.854208333333332, 78.92144444444445 12.85533888888889)"
44,43,Tension,SC+0,PB,26,"=CONCATENATE(B48,""-"",B49)",262,2.3,287,18°29’3.46”LT,12.85533888888889,78.92144444444445,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.92144444444445 12.85533888888889, 78.91903888888889 12.855699999999999)"
45,44,Suspension,SA+0,PA,26,"=CONCATENATE(B49,""-"",B50)",268,2,287,,12.855699999999999,78.91903888888889,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91903888888889 12.855699999999999, 78.91669444444445 12.85608888888889)"
46,45,Tension,SC+0,PB,26,"=CONCATENATE(B50,""-"",B51)",262,2.6,286,18°44’51.46”LT,12.85608888888889,78.91669444444445,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91669444444445 12.85608888888889, 78.91474444444445 12.85576388888889)"
47,46,Suspension,SA+0,PA,26,"=CONCATENATE(B51,""-"",B52)",219,2.3,282,,12.85576388888889,78.91474444444445,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91474444444445 12.85576388888889, 78.91285 12.855441666666666)"
48,47,Tension,SD+0,PC,28,"=CONCATENATE(B52,""-"",B53)",211,1,286,45°35’49.56”RT,12.855441666666666,78.91285,GOOD,GOOD,-,Canal,Plain,LILO Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91285 12.855441666666666, 78.91109166666668 12.856702777777777)"
49,48,Suspension,SA+0,PA,26,"=CONCATENATE(B53,""-"",B54)",240,1.5,287,,12.856702777777777,78.91109166666668,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.91109166666668 12.856702777777777, 78.90934722222222 12.858027777777778)"
50,49,Tension,SC+0,PB,26,"=CONCATENATE(B54,""-"",B55)",243,1.7,285,20°9’18.54”RT,12.858027777777778,78.90934722222222,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90934722222222 12.858027777777778, 78.90813611111112 12.859869444444444)"
51,50,Suspension,SA+0,PA,26,"=CONCATENATE(B55,""-"",B56)",249,1.2,284,,12.859869444444444,78.90813611111112,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90813611111112 12.859869444444444, 78.90717500000001 12.861352777777778)"
52,51,Suspension,SA+0,PA,26,"=CONCATENATE(B56,""-"",B57)",199,0.5,282,,12.861352777777778,78.90717500000001,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90717500000001 12.861352777777778, 78.90582222222223 12.863402777777777)"
53,52,Suspension,SA+0,PA,26,"=CONCATENATE(B57,""-"",B58)",274,0.2,281,,12.863402777777777,78.90582222222223,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90582222222223 12.863402777777777, 78.9045888888889 12.865283333333332)"
54,53,Suspension,SA+0,PA,26,"=CONCATENATE(B58,""-"",B59)",252,2.3,282,,12.865283333333332,78.9045888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.9045888888889 12.865283333333332, 78.90324722222223 12.867294444444445)"
55,54,Suspension,SA+0,PA,26,"=CONCATENATE(B59,""-"",B60)",271,2.6,270,,12.867294444444445,78.90324722222223,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90324722222223 12.867294444444445, 78.90194166666667 12.869283333333334)"
56,55,Tension,SD+0,PC,28,"=CONCATENATE(B60,""-"",B61)",263,2.9,279,46°5’27.02”LT,12.869283333333334,78.90194166666667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90194166666667 12.869283333333334, 78.90060277777778 12.86948888888889)"
57,56,Suspension,SA+0,PA,26,"=CONCATENATE(B61,""-"",B62)",151,3,278,,12.86948888888889,78.90060277777778,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.90060277777778 12.86948888888889, 78.89786388888889 12.869819444444445)"
58,57,Suspension,SA+0,PA,26,"=CONCATENATE(B62,""-"",B63)",303,8.1,275,,12.869819444444445,78.89786388888889,GOOD,GOOD,-,Lake,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89786388888889 12.869819444444445, 78.89508055555557 12.870222222222223)"
59,58,Suspension,SA+0,PA,26,"=CONCATENATE(B63,""-"",B64)",309,6.1,279,,12.870222222222223,78.89508055555557,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89508055555557 12.870222222222223, 78.89260833333334 12.87056388888889)"
60,59,Tension,SD+0,PC,28,"=CONCATENATE(B64,""-"",B65)",277,6.3,288,38°39’28.68”RT,12.87056388888889,78.89260833333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89260833333334 12.87056388888889, 78.89106666666667 12.872194444444444)"
61,60,Suspension,SA+0,PA,26,"=CONCATENATE(B65,""-"",B66)",250,9,282,,12.872194444444444,78.89106666666667,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.89106666666667 12.872194444444444, 78.88966388888889 12.873683333333334)"
62,61,Suspension,SA+0,PA,26,"=CONCATENATE(B66,""-"",B67)",227,8.7,286,,12.873683333333334,78.88966388888889,GOOD,GOOD,Three LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88966388888889 12.873683333333334, 78.88813888888889 12.875308333333335)"
63,62,Suspension,SA+0,PA,26,"=CONCATENATE(B67,""-"",B68)",247,4.7,297,,12.875308333333335,78.88813888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88813888888889 12.875308333333335, 78.88663333333334 12.876922222222223)"
64,63,Tension,SD+0,PC,28,"=CONCATENATE(B68,""-"",B69)",246,3.1,298,48°23’3.71”LT,12.876922222222223,78.88663333333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88663333333334 12.876922222222223, 78.8853888888889 12.876875)"
65,64,Tension,SD+0,PC,28,"=CONCATENATE(B69,""-"",B70)",141,7.2,304,39°16’32.06”RT,12.876875,78.8853888888889,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8853888888889 12.876875, 78.883175 12.878558333333334)"
66,65,Suspension,SA+0,PA,26,"=CONCATENATE(B70,""-"",B71)",307,0.7,301,,12.878558333333334,78.883175,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.883175 12.878558333333334, 78.88155277777777 12.879772222222222)"
67,66,Suspension,SA+0,PA,26,"=CONCATENATE(B71,""-"",B72)",225,8.1,303,,12.879772222222222,78.88155277777777,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.88155277777777 12.879772222222222, 78.87985555555555 12.881069444444446)"
68,67,Tension,SB+0,PC,24,"=CONCATENATE(B72,""-"",B73)",238,7,309,8°15’2.76”RT,12.881069444444446,78.87985555555555,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87985555555555 12.881069444444446, 78.8790111111111 12.881902777777778)"
69,68,Tension,SD+0,PC,28,"=CONCATENATE(B73,""-"",B74)",134,6.3,291,57°5’50.46”LT,12.881902777777778,78.8790111111111,GOOD,GOOD,"HT, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8790111111111 12.881902777777778, 78.87654444444443 12.881405555555556)"
70,69,Suspension,SA+0,PA,26,"=CONCATENATE(B74,""-"",B75)",278,8.1,294,,12.881405555555556,78.87654444444443,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87654444444443 12.881405555555556, 78.87425555555555 12.880797222222222)"
71,70,Suspension,SA+0,PA,26,"=CONCATENATE(B75,""-"",B76)",261,8,291,,12.880797222222222,78.87425555555555,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87425555555555 12.880797222222222, 78.87273888888888 12.880541666666668)"
72,71,Suspension,SA+0,PA,26,"=CONCATENATE(B76,""-"",B77)",170,4.1,288,,12.880541666666668,78.87273888888888,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87273888888888 12.880541666666668, 78.87080833333333 12.88011111111111)"
73,72,Tension,SB+0,PB,24,"=CONCATENATE(B77,""-"",B78)",220,2.5,285,0°38’55.96”RT,12.88011111111111,78.87080833333333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87080833333333 12.88011111111111, 78.86830833333333 12.879547222222223)"
74,73,Tension,SD+0,PC,28,"=CONCATENATE(B78,""-"",B79)",281,1.2,300,22°20’19.35”LT,12.879547222222223,78.86830833333333,GOOD,GOOD,"HT,  Four LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86830833333333 12.879547222222223, 78.86800555555556 12.87936388888889)"
77,Vadakathipatty Gantry,,Gantry,-,15,"=CONCATENATE(B79,""-"",B80)",46,-,295,,12.87936388888889,78.86800555555556,GOOD,NO E/W,-,-,Plain,No Peak Available On Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,=SUM(H6:H80),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
