S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO 70,T,DC,32,,,,34,,12.729885187,80.1031297724694,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1031297724694 12.729885187, 80.1034860033541 12.7315339911729)"
2,1,T,DC,32,LILO 70 - 1,188.9090402787952,1.3,33.5008509999999,26°18'8''RT,12.7315339911729,80.1034860033541,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1034860033541 12.7315339911729, 80.1029809936881 12.733542965725)"
3,2,T,DC,32,1 - 2,231.35143652954403,2.54,33.637794,6°12'42''RT,12.733542965725,80.1029809936881,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1029809936881 12.733542965725, 80.1022810209542 12.7354330010712)"
4,3,S,DC,32,2 - 3,224.91779644168756,4.15,33.2561299999999,,12.7354330010712,80.1022810209542,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1022810209542 12.7354330010712, 80.1014859974384 12.7376579772681)"
5,4,S,DC,32,3 - 4,263.2744511747407,3.5,34.894581,,12.7376579772681,80.1014859974384,GOOD,NO E/W,400KV,,AGRI,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1014859974384 12.7376579772681, 80.1006889622658 12.7398550417274)"
6,5,T,DC,32,4 - 5,260.4365445241827,3.66,33.904884,7°32'56''RT,12.7398550417274,80.1006889622658,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1006889622658 12.7398550417274, 80.0995999854058 12.7419480029493)"
7,6,S,DC,32,5 - 6,262.41947839671013,1.91,35.6347469999999,,12.7419480029493,80.0995999854058,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0995999854058 12.7419480029493, 80.0984980165958 12.7440849691629)"
8,7,S,DC,32,6 - 7,267.39666114707813,4.16,36.228664,,12.7440849691629,80.0984980165958,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0984980165958 12.7440849691629, 80.0972999911755 12.7462770044803)"
9,8,T,DC,32,7 - 8,277.618038047518,5.47,36.2000079999999,5°19'3''RT,12.7462770044803,80.0972999911755,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0972999911755 12.7462770044803, 80.096215037629 12.7478870004415)"
10,9,S,DC,32,8 - 9,215.99303863800876,5.12,37.045292,,12.7478870004415,80.096215037629,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.096215037629 12.7478870004415, 80.0951109733432 12.7494959905743)"
11,10,S,DC,32,9 - 10,217.05203716280326,0.73,36.9114459999999,,12.7494959905743,80.0951109733432,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0951109733432 12.7494959905743, 80.0939309690147 12.751220986247)"
12,11,T,DC,32,10 - 11,232.2986990509805,3.65,39.1551169999999,19°46'11''LT,12.751220986247,80.0939309690147,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0939309690147 12.751220986247, 80.0936169829219 12.752425968647)"
13,12,T,DC,32,11 - 12,140.0581182375893,1.07,41.0078469999999,44°28'48''RT,12.752425968647,80.0936169829219,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0936169829219 12.752425968647, 80.0924679916352 12.7531140390783)"
14,13,T,DC,32,12 - 13,148.61615065935715,6.28,43.8945769999999,0°1'18''RT,12.7531140390783,80.0924679916352,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0924679916352 12.7531140390783, 80.0904938858002 12.7542952168732)"
15,14,S,DC,32,13 - 14,253.4864583913242,-,44,,12.7542952168732,80.0904938858002,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0904938858002 12.7542952168732, 80.0886915251612 12.7553732972592)"
16,15,T,DC,32,14 - 15,231.63092334205191,-,44,16°7'49''LT,12.7553732972592,80.0886915251612,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0886915251612 12.7553732972592, 80.0869488436728 12.7572431322187)"
17,16,S,DC,32,15 - 16,282.7796207225408,-,43,,12.7572431322187,80.0869488436728,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0869488436728 12.7572431322187, 80.0851774960756 12.7591524459421)"
18,17,T,DC,32,16 - 17,288.1016554578212,-,43,24°14'35''LT,12.7591524459421,80.0851774960756,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0851774960756 12.7591524459421, 80.0844512041658 12.7613092772662)"
19,18,S,DC,32,17 - 18,253.7331712956017,-,42,,12.7613092772662,80.0844512041658,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0844512041658 12.7613092772662, 80.0837189611047 12.7635139692574)"
20,19,T,DC,32,18 - 19,258.9637953748492,3.07,42.278168,19°44'2''LT,12.7635139692574,80.0837189611047,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0837189611047 12.7635139692574, 80.0837310310453 12.7640219964087)"
21,20,T,H-POLE,15,19 - 20,58.701951070679435,9.52,41.745651,49°13'19''RT,12.7640219964087,80.0837310310453,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0837310310453 12.7640219964087, 80.083288969472 12.764421980828)"
22,21,T,H-POLE,15,20 - 21,67.76746278264484,3.93,42.125805,17°15'25''LT,12.764421980828,80.083288969472,GOOD,NO E/W,400KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.083288969472 12.764421980828, 80.0830629933625 12.7648040279746)"
23,24,T,DC,32,21 - 24,51.35833765782791,4.82,42.105423,60°2'9''LT,12.7648040279746,80.0830629933625,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0830629933625 12.7648040279746, 80.083954995498 12.7663850225508)"
24,25,S,DC,32,24 - 25,202.37619961415302,2.16,41.203346,,12.7663850225508,80.083954995498,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.083954995498 12.7663850225508, 80.0848240312188 12.7679579704999)"
25,26,S,DC,32,25 - 26,200.3972785087176,1.45,42.0755229999999,,12.7679579704999,80.0848240312188,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0848240312188 12.7679579704999, 80.0858679972589 12.7697459980845)"
26,27,T,DC,32,26 - 27,230.42270915367422,3.97,41.5252529999999,2°24'21''RT,12.7697459980845,80.0858679972589,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0858679972589 12.7697459980845, 80.0867660343647 12.771444004029)"
27,28,T,DC,32,27 - 28,214.09043961213234,0.83,41.4205699999999,68°19'34''RT,12.771444004029,80.0867660343647,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0867660343647 12.771444004029, 80.0850820261985 12.7734190318733)"
28,29,S,DC,32,28 - 29,287.33390662942287,1.4,42.1189269999999,,12.7734190318733,80.0850820261985,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0850820261985 12.7734190318733, 80.0834309589117 12.7752939797937)"
29,30,S,DC,32,29 - 30,276.5846346755762,0.56,42.401138,1°5'8''RT,12.7752939797937,80.0834309589117,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0834309589117 12.7752939797937, 80.0816479604691 12.7772430237382)"
30,31,T,DC,32,30 - 31,292.20046076379236,1.95,43.7646939999999,20°37'43''LT,12.7772430237382,80.0816479604691,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0816479604691 12.7772430237382, 80.0807930063456 12.779377978295)"
31,32,T,DC,32,31 - 32,256.205100540722,0.6,43.393959,0°13'26''RT,12.779377978295,80.0807930063456,GOOD,NO E/W,400KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0807930063456 12.779377978295, 80.0802940316498 12.7806100342422)"
32,33,S,DC,32,32 - 33,149.1330970909206,0.73,45.0072589999999,,12.7806100342422,80.0802940316498,GOOD,AVAILABLE,400KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0802940316498 12.7806100342422, 80.0798129942268 12.7820000052452)"
33,34,T,DC,32,33 - 34,164.85404796761222,3.59,44.858978,11°9'33''LT,12.7820000052452,80.0798129942268,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0798129942268 12.7820000052452, 80.0794870220124 12.7843399811536)"
34,35,T,DC,32,34 - 35,263.7044944486134,2.4,45.358944,0°11'8''RT,12.7843399811536,80.0794870220124,GOOD,AVAILABLE,400KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0794870220124 12.7843399811536, 80.0792759656906 12.7858199737966)"
35,36,T,DC,32,35 - 36,167.77981426596068,1.73,45.858795,9°0'38''RT,12.7858199737966,80.0792759656906,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0792759656906 12.7858199737966, 80.0789570342749 12.7868549712002)"
36,37,T,MC,48,36 - 37,122.08916651348021,0.53,45.21875,1°54'56''LT,12.7868549712002,80.0789570342749,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0789570342749 12.7868549712002, 80.0782549660652 12.7894370164722)"
37,38,T,MC,48,37 - 38,298.0627514077294,1.99,48.8292539999999,29°12'44''RT,12.7894370164722,80.0782549660652,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0782549660652 12.7894370164722, 80.0776367168873 12.7900678385049)"
38,39,T,DC,32,38 - 39,99.3041099803375,-,49,34°50'11''RT,12.7900678385049,80.0776367168873,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0776367168873 12.7900678385049, 80.0772094074636 12.7901488915085)"
39, GANTRY ( Kalivanthapattu SS ),T,GANTRY,21,39 -  GANTRY,49.740725631070674,,50,,12.7901488915085,80.0772094074636,GOOD,AVAILABLE,,,PLAIN,PGCIL SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G44),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
