S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),No.s of Earthing Sets ( Pipe Earthing  / Counter Poise ),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY 230KV ALAMATHI SS,2W,GT,GANTRY,15,GT-1,,,,40,,80.10075,13.20622222,GOOD,MISSING,,,,230KV ALAMATHI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10074999999999 13.206222222222221, 80.10133333333333 13.206222222222221)"
2,T.NO 1,,T,MD,26,01-????????,62.03224968,3.24,,34,"46°24'12""",80.10133333,13.20622222,GOOD,GOOD,110KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10133333333333 13.206222222222221, 80.10194444444444 13.206805555555555)"
3,T.NO 2,,T,MD,45,02-??????,91.21951546,3.31,,30,"48°53'57""",80.10194444,13.20680556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10194444444444 13.206805555555555, 80.10266666666666 13.20675)"
4,T.NO 3,,T,MD,45,03-??????,79.22752047,3.17,,29,"84°5'34""",80.10266667,13.20675,GOOD,GOOD,110KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10266666666666 13.20675, 80.10275 13.204083333333333)"
5,T.NO 4,,T,MC,45,04-??,293.1091947,2.96,,35,"25°38'57""",80.10275,13.20408333,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10275 13.204083333333333, 80.10244444444444 13.203333333333333)"
6,T.NO 5,,S,MA,45,05-????,90.24965374,3.21,,32,,80.10244444,13.20333333,GOOD,GOOD,230 KV;LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10244444444444 13.203333333333333, 80.10158333333332 13.201333333333332)"
7,T.NO 6,,S,MA,45,06-????,239.2404648,3.68,,35,,80.10158333,13.20133333,GOOD,GOOD,LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10158333333332 13.201333333333332, 80.10033333333332 13.198722222222223)"
8,T.NO 7,,S,MA,45,07-??????,318.4964678,3.68,,36,,80.10033333,13.19872222,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10033333333332 13.198722222222223, 80.09936111111111 13.19663888888889)"
9,T.NO 8,,S,MA,45,08-??????????,254.0944706,,,42,,80.09936111,13.19663889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09936111111111 13.19663888888889, 80.0985 13.194694444444444)"
10,T.NO 9,,T,MC,45,09-????????,235.1701512,3.72,,41,"22°7'16""",80.0985,13.19469444,GOOD,GOOD,,2-ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0985 13.194694444444444, 80.09844444444444 13.191916666666668)"
11,T.NO 10,,S,MA,45,10-???????,308.1038786,3.61,,47,,80.09844444,13.19191667,GOOD,GOOD,2-LT; HT,4-MUDROAD; ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09844444444444 13.191916666666668, 80.09833333333333 13.189694444444445)"
12,T.NO 11,,T,MB,45,11-????????,246.2458121,3.57,,45,"0°18'14""",80.09833333,13.18969444,GOOD,GOOD,2-LT,2-MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09833333333333 13.189694444444445, 80.09827777777777 13.187194444444446)"
13,T.NO 12,2W,T,MD,45,????????-13,276.1159177,3.59,,42,"30°1'1""",80.09827778,13.18719444,GOOD,GOOD,,RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09827777777777 13.187194444444446, 80.09922222222222 13.185333333333334)"
14,T.NO 13,,S,MA,45,13-14,229.4275485,3.63,,44,,80.09922222,13.18533333,GOOD,GOOD,LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09922222222222 13.185333333333334, 80.10066666666665 13.182722222222221)"
15,T.NO 14,,S,MA,45,14-15,329.7711328,3.21,,40,,80.10066667,13.18272222,GOOD,GOOD,HT,2-MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10066666666665 13.182722222222221, 80.10225 13.180027777777777)"
16,T.NO 15,,T,MB,45,15-16,342.2119226,3.73,,38,"2°0'53""",80.10225,13.18002778,GOOD,GOOD,LT,4-ROAD; MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10225 13.180027777777777, 80.10272222222221 13.17911111111111)"
17,T.NO 16,,T,MB,45,16-17,114.9347641,3.81,,39,"2°33'21""",80.10272222,13.17911111,GOOD,GOOD,2-LT; HT,2-MUDROAD; ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10272222222221 13.17911111111111, 80.10355555555554 13.177694444444445)"
18,T.NO 17,,S,MA,45,17-18,178.2386041,3.62,,38,,80.10355556,13.17769444,GOOD,GOOD,HT; LT,3-MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10355555555554 13.177694444444445, 80.10488888888888 13.175333333333333)"
19,T.NO 18,,S,MA,45,18-19,298.9648809,3.96,,33,,80.10488889,13.17533333,GOOD,GOOD,2-LT,2-MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10488888888888 13.175333333333333, 80.10630555555555 13.172749999999999)"
20,T.NO 19,,S,MA,45,19-20,323.8826948,3.78,,34,,80.10630556,13.17275,GOOD,GOOD,LT,ROAD;MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10630555555555 13.172749999999999, 80.10749999999999 13.170694444444443)"
21,T.NO 20,,T,MB,45,20-21,264.6903852,3.82,,38,"6°24'2""",80.1075,13.17069444,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10749999999999 13.170694444444443, 80.10866666666666 13.168)"
22,T.NO 21,,S,MA,45,21-22,324.0771513,3.56,,30,,80.10866667,13.168,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10866666666666 13.168, 80.10952777777777 13.165944444444445)"
23,T.NO 22,,S,MA,45,22-23,244.3869882,3.24,,29,,80.10952778,13.16594444,GOOD,GOOD,2-LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10952777777777 13.165944444444445, 80.11052777777778 13.163416666666667)"
24,T.NO 23,,S,MA,45,23-24,299.3927187,3.28,,30,,80.11052778,13.16341667,GOOD,GOOD,,LAKE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11052777777778 13.163416666666667, 80.11147222222222 13.161388888888888)"
25,T.NO 24,2W,T,MB,45,24-25,248.3646513,3.36,,26,"1°28'4""",80.11147222,13.16138889,GOOD,GOOD,HT; LT,ROAD;MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11147222222222 13.161388888888888, 80.11261111111111 13.158805555555556)"
26,T.NO 25,,S,MA,45,25-26,308.3115308,3.95,,25,,80.11261111,13.15880556,GOOD,GOOD,,,CV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11261111111111 13.158805555555556, 80.11377777777777 13.156222222222222)"
27,T.NO 26,,S,MA,45,26-27,313.4405845,3.78,,22,,80.11377778,13.15622222,GOOD,GOOD,,,CV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11377777777777 13.156222222222222, 80.11491666666666 13.153722222222223)"
28,T.NO 27,,S,MA,45,27-28,302.6763949,3.52,,22,,80.11491667,13.15372222,GOOD,GOOD,,MUDROAD;RIVER,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11491666666666 13.153722222222223, 80.11597222222221 13.151583333333333)"
29,T.NO 28,,S,MA,45,28-29,263.4274094,3.87,,20,,80.11597222,13.15158333,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11597222222221 13.151583333333333, 80.11699999999999 13.149222222222221)"
30,T.NO 29,,S,MA,45,29-30,282.7030244,3.56,,22,,80.117,13.14922222,GOOD,GOOD,LT,ROAD;MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11699999999999 13.149222222222221, 80.11816666666665 13.146694444444444)"
31,T.NO 30,,S,MA,45,30-31,308.9741089,3.97,,27,,80.11816667,13.14669444,GOOD,GOOD,LT,ROAD;MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11816666666665 13.146694444444444, 80.11930555555556 13.144305555555555)"
32,T.NO 31,,T,MC,45,31-32,291.2473176,3.12,,25,"25°40'18""",80.11930556,13.14430556,GOOD,GOOD,4-HT,ROAD;MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11930555555556 13.144305555555555, 80.11913888888888 13.141972222222222)"
33,T.NO 32,,S,MA,45,32-33,258.6271447,2.27,,27,,80.11913889,13.14197222,GOOD,GOOD,,LAKE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11913888888888 13.141972222222222, 80.11911111111111 13.13888888888889)"
34,T.NO 33,,S,MA,45,33-34,340.0529371,1.42,,25,,80.11911111,13.13888889,GOOD,GOOD,,LAKE,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11911111111111 13.13888888888889, 80.11905555555555 13.136305555555555)"
35,T.NO 34,,S,MA,45,34-35,287.0853532,3.31,,26,,80.11905556,13.13630556,GOOD,GOOD,HT; LT,LAKE;MUDROAD,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11905555555555 13.136305555555555, 80.11888888888888 13.133333333333333)"
36,T.NO 35,,S,MA,45,35-36,326.4965543,3.48,,27,,80.11888889,13.13333333,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11888888888888 13.133333333333333, 80.11894444444444 13.130944444444445)"
37,T.NO 36 ,,T,MC,45,36-37,266.0469883,3.51,,41,"26°44'12""",80.11894444,13.13094444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11894444444444 13.130944444444445, 80.11883333333333 13.130722222222223)"
38,T.NO 37,2W,T,DC,26,37-38,27.29468813,3.68,,36,,80.11883333,13.13072222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11883333333333 13.130722222222223, 80.13102777777777 13.11186111111111)"
39,T.NO 38 ,2W,T,MC,45,38-39,,3.72,,36,,80.13102778,13.11186111,GOOD,GOOD,,2-ROAD;SEAVAGE,PLAIN,T.NO 37 to T.NO 38 BETWEEN 3.25 KM UG CABLE GOING,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13102777777777 13.11186111111111, 80.1296111111111 13.108944444444445)"
40,T.NO 39,,T,MB,45,39-40,357.8337603,3.81,,21,"4°12'34""",80.12961111,13.10894444,GOOD,GOOD,2-HT;LT,2-ROAD;SEAVAGE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1296111111111 13.108944444444445, 80.12816666666666 13.106416666666666)"
41,T.NO 40,,T,MB,45,40-41,318.8933991,3.62,,25,"9°44'41""",80.12816667,13.10641667,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12816666666666 13.106416666666666, 80.12705555555554 13.103388888888889)"
42,T.NO 41,,T,MC,45,41-42,357.4632848,3.96,,26,"17°41'31""",80.12705556,13.10338889,GOOD,GOOD,,LAJE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12705555555554 13.103388888888889, 80.127 13.101583333333332)"
43,T.NO 42,,S,MA,45,42-43,200.1599361,3.78,,24,,80.127,13.10158333,GOOD,GOOD,,LAKE,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.127 13.101583333333332, 80.12694444444443 13.099194444444445)"
44,T.NO 43,,S,MA,45,43-44,262.0477056,3.82,,25,,80.12694444,13.09919444,GOOD,GOOD,LT,ROAD,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12694444444443 13.099194444444445, 80.12683333333332 13.097194444444446)"
45,T.NO 44,,T,MB,45,44-45,221.4429949,3.56,,23,"13°6'57""",80.12683333,13.09719444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12683333333332 13.097194444444446, 80.12724999999999 13.095)"
46,T.NO 45,,S,MA,45,45-46,246.9514122,3.24,,21,,80.12725,13.095,GOOD,GOOD,,ROAD,APPARTMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12724999999999 13.095, 80.12761111111111 13.093250000000001)"
47,T.NO 46,,S,MA,45,46-47,198.861761,3.28,,17,,80.12761111,13.09325,GOOD,GOOD,,ROAD,APPARTMENT,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12761111111111 13.093250000000001, 80.12808333333332 13.09088888888889)"
48,T.NO 47,2W,T,MB,45,47-48,265.9360825,3.36,,21,"10°51'7""",80.12808333,13.09088889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12808333333332 13.09088888888889, 80.12808333333332 13.090305555555556)"
49,T.NO 48 KOLADI POINT LILO,,T,DC,26,48-49,66,3.95,,20,,80.12808333,13.09030556,GOOD,GOOD,,,PLAIN,KOLADI POINT LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
