S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO-22/A LILO,T,DD,34,,,7.45,158,,12.6134,79.2884,GOOD,GOOD,,,PLAIN,"NEED THREE WAY JUNCTION BOX, T.NO-22/A OPGW DONE ALREADY",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2884 12.6134, 79.289 12.6122)"
2,T.NO-22,T,DD,28,22/A-22,151.28780519262,7,158,"8°19'54"" ",12.6122,79.289,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.289 12.6122, 79.2897 12.6097)"
3,T.NO-23,S,DA,26,22-23,281.726818034776,6.97,157,,12.6097,79.2897,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2897 12.6097, 79.2905 12.6069)"
4,T.NO-24,S,DA,26,23-24,326.36942258735,5.25,158,,12.6069,79.2905,GOOD,GOOD,LT-1,"TAR-1,NALA-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2905 12.6069, 79.2914 12.6042)"
5,T.NO-25,S,DA,26,24-25,313.044725239062,7.94,159,,12.6042,79.2914,GOOD,GOOD,LT-1,NALA-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2914 12.6042, 79.2921 12.6016)"
6,T.NO-26,S,DA,26,25-26,293.819672588477,6.31,154,,12.6016,79.2921,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2921 12.6016, 79.293 12.5988)"
7,T.NO-27,S,DA,26,26-27,323.080485328347,5.21,153,,12.5988,79.293,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.293 12.5988, 79.2937 12.5961)"
8,T.NO-28,T,DD,28,27-28,310.742658803068,4.37,159,,12.5961,79.2937,GOOD,GOOD,,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2937 12.5961, 79.2945 12.5935)"
9,T.NO-29,S,DA,26,28-29,308.923938858742,6.27,160,,12.5935,79.2945,GOOD,GOOD,11KV-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2945 12.5935, 79.2953 12.5908)"
10,T.NO-30,S,DA,26,29-30,304.97212987419,6.49,159,,12.5908,79.2953,GOOD,GOOD,,MUD-1,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2953 12.5908, 79.2962 12.588)"
11,T.NO-31,S,DA,26,30-31,321.561813653301,5.27,159,,12.588,79.2962,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2962 12.588, 79.297 12.5854)"
12,T.NO-32,S,DA,26,31-32,305.764615349782,5.1,158,,12.5854,79.297,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.297 12.5854, 79.2978 12.5828)"
13,T.NO-33,S,DA,26,32-33,303.842064237327,4.74,160,,12.5828,79.2978,GOOD,GOOD,"LT-1,11KV-1",MUD-1,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2978 12.5828, 79.2985 12.5804)"
14,T.NO-34,S,DA,26,33-34,266.204808371299,3.27,160,,12.5804,79.2985,GOOD,GOOD,"LT-1,11KV-2",MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2985 12.5804, 79.2993 12.5775)"
15,T.NO-35,T,DD,28,34-35,336.122001660112,3.39,160,"1°22'18"" ",12.5775,79.2993,GOOD,GOOD,LT-1,RIVER-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.2993 12.5775, 79.3 12.5751)"
16,T.NO-36,S,DA,30,35-36,276.023549719947,4.42,160,,12.5751,79.3,GOOD,GOOD,,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3 12.5751, 79.3006 12.5728)"
17,T.NO-37,S,DA,26,36-37,265.092436708406,5.1,161,,12.5728,79.3006,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3006 12.5728, 79.3012 12.5705)"
18,T.NO-38,S,DA,26,37-38,264.370951505645,5.27,161,,12.5705,79.3012,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3012 12.5705, 79.3018 12.5686)"
19,T.NO-39,T,DD,28,38-39,217.33844574764,6.71,161,"5°56'57"" ",12.5686,79.3018,GOOD,GOOD,LT-3,"MUD-1,TAR-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3018 12.5686, 79.3022 12.5658)"
20,T.NO-40,S,DA,30,39-40,313.848689657931,7.17,162,,12.5658,79.3022,RUSTED,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3022 12.5658, 79.3027 12.5631)"
21,T.NO-41,S,DA,26,40-41,300.695859632287,7.1,162,,12.5631,79.3027,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3027 12.5631, 79.3031 12.5603)"
22,T.NO-42,S,DA,26,41-42,318.943568676341,6.17,162,,12.5603,79.3031,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3031 12.5603, 79.3036 12.5576)"
23,T.NO-43,T,DD,28,42-43,301.52943471575,5.37,162,"12°51'31"" ",12.5576,79.3036,GOOD,GOOD,LT-1,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3036 12.5576, 79.3047 12.5549)"
24,T.NO-44,S,DA,26,43-44,317.354691158016,2.42,161,,12.5549,79.3047,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3047 12.5549, 79.3057 12.5523)"
25,T.NO-45,S,DA,26,44-45,305.491407407803,3.74,162,,12.5523,79.3057,GOOD,GOOD,,,PLAIN,INISDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3057 12.5523, 79.3068 12.5497)"
26,T.NO-46,S,DA,26,45-46,317.918228480218,,162,,12.5497,79.3068,GOOD,GOOD,,,PLAIN,INISDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3068 12.5497, 79.3078 12.5471)"
27,T.NO-47,S,DA,26,46-47,307.584134831431,4.19,162,,12.5471,79.3078,GOOD,GOOD,LT-1,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3078 12.5471, 79.3088 12.5445)"
28,T.NO-48,S,DA,26,47-48,304.921301322161,4.18,165,,12.5445,79.3088,GOOD,GOOD,,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3088 12.5445, 79.3099 12.5418)"
29,T.NO-49,T,DD,28,448-49,320.71326757713,5.61,165,,12.5418,79.3099,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3099 12.5418, 79.311 12.5393)"
30,T.NO-50,S,DA,26,49-50,306.217243146104,5.92,165,,12.5393,79.311,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.311 12.5393, 79.312 12.5367)"
31,T.NO-51,S,DA,26,50-51,304.074004150306,5.84,165,,12.5367,79.312,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.312 12.5367, 79.313 12.5342)"
32,T.NO-52,S,DA,26,51-52,292.496153820867,3.32,162,,12.5342,79.313,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.313 12.5342, 79.3141 12.5315)"
33,T.NO-53,S,DA,26,52-53,320.512090255578,5.22,167,,12.5315,79.3141,GOOD,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3141 12.5315, 79.315 12.5292)"
34,T.NO-54,S,DA,26,53-54,281.726818034776,5.1,169,,12.5292,79.315,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.315 12.5292, 79.316 12.5267)"
35,T.NO-55,T,DD,28,54-55,296.233016390814,4.8,167,,12.5267,79.316,GOOD,GOOD,LT-3,"TAR-1,NALA-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.316 12.5267, 79.317 12.524)"
36,T.NO-56,S,DA,26,55-56,310.048383321055,7.9,162,,12.524,79.317,GOOD,GOOD,,POND-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.317 12.524, 79.3181 12.5214)"
37,T.NO-57,S,DA,26,56-57,317.001577283142,7.18,169,,12.5214,79.3181,GOOD,GOOD,LT-2,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3181 12.5214, 79.3191 12.5189)"
38,T.NO-58,S,DA,26,57-58,290.496127340796,8.21,170,,12.5189,79.3191,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3191 12.5189, 79.3201 12.5164)"
39,T.NO-59,S,DA,26,58-59,308.444484470058,7.94,170,,12.5164,79.3201,GOOD,GOOD,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3201 12.5164, 79.3211 12.514)"
40,T.NO-60,S,DA,26,59-60,282.449995574438,8.24,170,,12.514,79.3211,GOOD,GOOD,,,PLAIN,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3211 12.514, 79.3221 12.5115)"
41,T.NO-61,S,DA,26,60-61,298.457702195805,8.4,171,,12.5115,79.3221,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3221 12.5115, 79.3231 12.509)"
42,T.NO-62,T,DD,28,61-62,288.766341528925,4.1,171,"2°28'25"" ",12.509,79.3231,GOOD,GOOD,11KV-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3231 12.509, 79.324 12.5064)"
43,T.NO-63,S,DA,26,62-63,306.43270060488,4.82,171,,12.5064,79.324,GOOD,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.324 12.5064, 79.325 12.5037)"
44,T.NO-64,S,DA,26,63-64,320.351369592827,7.84,172,,12.5037,79.325,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.325 12.5037, 79.3258 12.5012)"
45,T.NO-65,S,DA,26,64-65,288.716123553916,3.79,171,,12.5012,79.3258,GOOD,GOOD,,"TAR-1,NALA-1,MUD-2",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3258 12.5012, 79.3268 12.4985)"
46,T.NO-66,S,DA,26,65-66,318.460358600564,3.13,172,,12.4985,79.3268,GOOD,GOOD,LT-3,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3268 12.4985, 79.3277 12.496)"
47,T.NO-67,T,DD,28,66-67,295.357410606201,3.96,170,,12.496,79.3277,GOOD,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3277 12.496, 79.3286 12.4934)"
48,T.NO-68,S,DA,26,67-68,305.163890393343,4.16,174,,12.4934,79.3286,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3286 12.4934, 79.3296 12.4906)"
49,T.NO-69,S,DA,26,68-69,325.729949498047,4.27,177,,12.4906,79.3296,GOOD,GOOD,11KV-1,MUD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3296 12.4906, 79.3305 12.4879)"
50,T.NO-70,S,DA,26,69-70,316.865902236261,3.12,178,,12.4879,79.3305,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3305 12.4879, 79.3314 12.4853)"
51,T.NO-71,S,DA,26,70-71,305.792413247942,3.4,179,,12.4853,79.3314,GOOD,GOOD,,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3314 12.4853, 79.3324 12.4827)"
52,T.NO-72,T,DD,28,71-72,306.757233003559,5.64,179,,12.4827,79.3324,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3324 12.4827, 79.3334 12.4799)"
53,T.NO-73,S,DA,26,72-73,320.975076914081,7.16,174,,12.4799,79.3334,GOOD,GOOD,"11KV-1,LT-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3334 12.4799, 79.3343 12.4772)"
54,T.NO-74,S,DA,26,73-74,323.501159194214,8.12,174,,12.4772,79.3343,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3343 12.4772, 79.3352 12.4747)"
55,T.NO-75,S,DA,26,74-75,288.444102037119,8.24,176,,12.4747,79.3352,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3352 12.4747, 79.3361 12.4722)"
56,T.NO-76,S,DA,26,75-76,294.726992316618,7.12,176,,12.4722,79.3361,GOOD,GOOD,,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3361 12.4722, 79.337 12.4696)"
57,T.NO-77,S,DA,26,76-77,301.424949199631,7.64,176,,12.4696,79.337,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.337 12.4696, 79.3378 12.4672)"
58,T.NO-78,T,DD,34,77-78,284.92981591964,5.17,174,"10°14'34"" ",12.4672,79.3378,GOOD,GOOD,11KV-1,SH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3378 12.4672, 79.3388 12.4654)"
59,T.NO-79,T,DD,34,78-79,224.661968299043,7.32,174,"15°37'9"" ",12.4654,79.3388,GOOD,GOOD,"11KV-2,LT-1",MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3388 12.4654, 79.3396 12.4622)"
60,T.NO-80,S,DA,26,79-80,361.424957632978,6.31,174,,12.4622,79.3396,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3396 12.4622, 79.3402 12.4599)"
61,T.NO-81,S,DA,26,80-81,258.588476154681,7.45,174,,12.4599,79.3402,GOOD,GOOD,11KV-1,"MUD-1,POND-1",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3402 12.4599, 79.3407 12.4577)"
62,T.NO-82,S,DA,26,81-82,254.4661077629,8.12,163,,12.4577,79.3407,GOOD,GOOD,"11KV-1,33KV-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3407 12.4577, 79.3413 12.4551)"
63,T.NO-83,S,DA,26,82-83,298.390683500675,7.29,163,,12.4551,79.3413,GOOD,GOOD,"11KV-1,LT-1",MUD-1,PLAIN,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3413 12.4551, 79.342 12.4524)"
64,T.NO-84,S,DA,26,83-84,304.909822734526,5.38,168,,12.4524,79.342,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.342 12.4524, 79.3425 12.4501)"
65,T.NO-85,S,DA,30,84-85,256.63982543635,5.2,170,,12.4501,79.3425,GOOD,GOOD,"LT-1,11KV-1",SH-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3425 12.4501, 79.343 12.4482)"
66,T.NO-86,T,DD,34,85-86,219.100433591538,5.46,170,"14°41'6"" ",12.4482,79.343,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.343 12.4482, 79.3434 12.4474)"
67,T.NO-86/A1 LILO,T,DD,34,86-86 A/1,101.074230147946,4.15,166,"89°58'43"" ",12.4474,79.3434,GOOD,GOOD,LT-1,MUD-1,CULTIVATION,NEED THREE WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3434 12.4474, 79.3443 12.4478)"
68,T.NO-86/A2,T,DD,28,86/A1-86/A2,105.54619841567,5.39,166,"7°28'5"" ",12.4478,79.3443,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3443 12.4478, 79.3464 12.4493)"
69,T.NO-86/A3,S,DA,26,86/A2-86/A3,287.64213877664,6.12,169,,12.4493,79.3464,GOOD,GOOD,"LT-1,11KV-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3464 12.4493, 79.3485 12.4507)"
70,T.NO-86/A4,T,DD,28,86/A3-86/A4,268.754534845461,9.29,167,"5°50'9"" ",12.4507,79.3485,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3485 12.4507, 79.3497 12.4517)"
71,T.NO-86/A5,S,DA,26,86/A4-86/A5,170.417135288679,4.35,166,,12.4517,79.3497,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3497 12.4517, 79.351 12.4528)"
72,T.NO-86/A6,T,DD,34,86/A5-86/A6,195.897932607774,5.74,169,"33°30'38"" ",12.4528,79.351,GOOD,GOOD,11KV-1,SH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.351 12.4528, 79.3523 12.453)"
73,T.NO-86/A7,T,DD,34,86/A6-86/A7,140.911319630468,7.42,169,"67°10'30"" ",12.453,79.3523,GOOD,GOOD,"11KV-1,33KV-1",NH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3523 12.453, 79.3527 12.4543)"
74,T.NO-86/A8,T,DD,34,86/A7-86/A8,153.160047009656,5.18,169,"27°36'54"" ",12.4543,79.3527,GOOD,NO EARTH WIRE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.3527 12.4543, 79.3527 12.4546)"
75,GANTRY CHETPET 110KV SS,GT,,15,86/A8-GT,30.5941170815567,,169,,12.4546,79.3527,GOOD,,,,INISDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G80),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
