S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY SINGARAPET 110KV SS,GT,,15,,,,343,,12.2494,78.6112,GOOD,,,,INISDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6112 12.2494, 78.6117 12.2493)"
2,T.NO-1,T,DD,28,GT-1,50.96076922496363,5.12,340,"13°42'42"" ",12.2493,78.6117,GOOD,NO EARTH WIRE,LT-1,MUD-1,INISDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6117 12.2493, 78.6143 12.2492)"
3,T.NO-2,T,DD,31,1-2,282.21445746098834,6.21,340,,12.2492,78.6143,GOOD,GOOD,LT-1,TAR-1(SH),PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6143 12.2492, 78.617 12.2491)"
4,T.NO-3,T,DD,31,2-3,301.20092961343926,4.44,342,,12.2491,78.617,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.617 12.2491, 78.6197 12.249)"
5,T.NO-4,S,DA,26,3-4,296.2043213729334,12.27,347,,12.249,78.6197,GOOD,GOOD,"11KV-1,LT-1",TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6197 12.249, 78.6228 12.249)"
6,T.NO-5,S,DA,26,4-5,331.15102294874464,10.42,351,,12.249,78.6228,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6228 12.249, 78.6255 12.2489)"
7,T.NO-6,S,DA,26,5-6,290.2085457046363,11.84,351,,12.2489,78.6255,RUSTED,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6255 12.2489, 78.6282 12.2488)"
8,T.NO-7,S,DA,26,6-7,298.1358750637031,12.27,357,,12.2488,78.6282,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6282 12.2488, 78.6311 12.2488)"
9,T.NO-8,S,DA,26,7-8,314.2292157008956,13.92,360,,12.2488,78.6311,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6311 12.2488, 78.6344 12.2487)"
10,T.NO-9,S,DA,26,8-9,357.201623736511,10.39,360,,12.2487,78.6344,RUSTED,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6344 12.2487, 78.6372 12.2486)"
11,T.NO-10,S,DA,26,9-10,314.1289544120376,12.21,362,,12.2486,78.6372,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6372 12.2486, 78.6404 12.2486)"
12,T.NO-11,S,DA,26,10-11,341.1773732239581,13.32,364,,12.2486,78.6404,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6404 12.2486, 78.6435 12.2485)"
13,T.NO-12,S,DA,26,11-12,343.2855953866984,12.47,370,,12.2485,78.6435,RUSTED,NO EARTH WIRE,230KV-1 XING ABOVE,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6435 12.2485, 78.6454 12.2484)"
14,T.NO-13,T,DD,28,12-13,204.1984329028996,,372,"30°4'44"" ",12.2484,78.6454,RUSTED,GOOD,,,PLAIN,HILLY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6454 12.2484, 78.6479 12.2497)"
15,T.NO-14,S,DA,26,13-14,311.30692250574833,,375,,12.2497,78.6479,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6479 12.2497, 78.6502 12.2509)"
16,T.NO-15,S,DA,26,14-15,278.1726082848561,,371,,12.2509,78.6502,RUSTED,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6502 12.2509, 78.6529 12.2522)"
17,T.NO-16,S,DA,26,15-16,326.9281266578329,14.29,371,,12.2522,78.6529,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6529 12.2522, 78.6554 12.2535)"
18,T.NO-17,S,DA,26,16-17,306.3494736408078,11.84,372,,12.2535,78.6554,RUSTED,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6554 12.2535, 78.6579 12.2548)"
19,T.NO-18,S,DA,26,17-18,306.3494736408078,14.9,370,,12.2548,78.6579,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6579 12.2548, 78.6605 12.2562)"
20,T.NO-19,S,DA,28,18-19,328.70959827787203,15.16,371,,12.2562,78.6605,RUSTED,GOOD,"LT-1,33KV-1",SH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6605 12.2562, 78.6623 12.2571)"
21,T.NO-20,S,DD,28,19-20,216.9446934128604,,376,,12.2571,78.6623,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6623 12.2571, 78.6646 12.2583)"
22,T.NO-21,T,DD,28,20-21,284.9034924320866,,376,"14°5'9"" ",12.2583,78.6646,GOOD,GOOD,"33KV-1,230KV-1 XING ABOVE",,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6646 12.2583, 78.6664 12.2587)"
23,T.NO-22,T,DD,28,21-22,204.47493733951845,,380,"13°29'55"" ",12.2587,78.6664,GOOD,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6664 12.2587, 78.6674 12.2592)"
24,T.NO-22A,T,DD,32,22-22A,115.3819743287486,9.12,382,"16°55'42"" ",12.2592,78.6674,GOOD,GOOD,33KV-1,SH-1,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6674 12.2592, 78.6684 12.2602)"
25,T.NO-23,T,DD,28,22A-23,157.7244432546839,7.22,382,"17°57'23"" ",12.2602,78.6684,GOOD,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6684 12.2602, 78.6713 12.2616)"
26,T.NO-24,S,DA,26,23-24,349.75562897543193,12.7,380,,12.2616,78.6713,RUSTED,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6713 12.2616, 78.6742 12.2631)"
27,T.NO-25,S,DA,26,24-25,362.27061708065696,15.1,380,,12.2631,78.6742,RUSTED,GOOD,LT-1 ,MUD-1,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6742 12.2631, 78.6773 12.2646)"
28,T.NO-26,S,DA,26,25-26,368.9512162874653,15.19,366,,12.2646,78.6773,RUSTED,GOOD,LT-1 ,MUD-1,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6773 12.2646, 78.6796 12.2658)"
29,T.NO-27,S,DA,26,26-27,287.563905940923,15.17,375,,12.2658,78.6796,RUSTED,GOOD,LT-1,TAR-1,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6796 12.2658, 78.6822 12.2671)"
30,T.NO-28,T,DD,28,27-28,317.52165280497013,14.71,366,"22°16'50"" ",12.2671,78.6822,RUSTED,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6822 12.2671, 78.685 12.2673)"
31,T.NO-29,S,DA,26,28-29,307.86035795470644,,367,,12.2673,78.685,RUSTED,GOOD,11KV-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.685 12.2673, 78.6881 12.2675)"
32,T.NO-30,S,DA,26,29-30,338.3784863137726,,368,,12.2675,78.6881,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6881 12.2675, 78.6912 12.2677)"
33,T.NO-31,S,DA,26,30-31,335.72161086233336,15.29,364,,12.2677,78.6912,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6912 12.2677, 78.6939 12.2679)"
34,T.NO-32,S,DA,26,31-32,294.61330587738223,14.32,364,,12.2679,78.6939,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6939 12.2679, 78.6967 12.2681)"
35,T.NO-33,S,DA,26,32-33,306.5893018355337,15.9,364,,12.2681,78.6967,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6967 12.2681, 78.6997 12.2684)"
36,T.NO-34,S,DA,26,33-34,322.893171188243,16.1,365,,12.2684,78.6997,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6997 12.2684, 78.702 12.2685)"
37,T.NO-35,S,DA,26,34-35,258.1937257177254,16.21,370,,12.2685,78.702,RUSTED,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.702 12.2685, 78.7052 12.2687)"
38,T.NO-36,S,DA,26,35-36,338.47895060106765,,375,,12.2687,78.7052,RUSTED,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7052 12.2687, 78.7081 12.269)"
39,T.NO-37,S,DA,26,36-37,320.1452795216572,,376,,12.269,78.7081,RUSTED,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7081 12.269, 78.7117 12.2692)"
40,T.NO-38,T,DD,28,37-38,390.1281840626232,,365,"3°11'40"" ",12.2692,78.7117,RUSTED,GOOD,,,PLAIN,FORSET,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7117 12.2692, 78.7147 12.2694)"
41,T.NO-39,S,DA,26,38-39,332.0993827154757,15.2,364,,12.2694,78.7147,RUSTED,GOOD,"11KV-1,33KV-1",TAR-1(SH),PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7147 12.2694, 78.7167 12.2696)"
42,T.NO-40,S,DA,26,39-40,220.5810508633958,14.17,367,,12.2696,78.7167,RUSTED,GOOD,"11KV-1,LT-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7167 12.2696, 78.7194 12.2698)"
43,T.NO-41,S,DA,26,40-41,291.0755915565577,12.9,367,,12.2698,78.7194,RUSTED,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7194 12.2698, 78.7226 12.2699)"
44,T.NO-42,S,DA,26,41-42,350.14282800023193,16.1,360,,12.2699,78.7226,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7226 12.2699, 78.7255 12.2702)"
45,T.NO-43,S,DA,26,42-43,321.822932681933,,362,,12.2702,78.7255,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7255 12.2702, 78.7283 12.2703)"
46,T.NO-44,S,DA,26,43-44,305.32114240582814,9.91,360,,12.2703,78.7283,RUSTED,GOOD,LT-2,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7283 12.2703, 78.7313 12.2706)"
47,T.NO-45,S,DA,26,44-45,318.90437438203946,11.22,360,,12.2706,78.7313,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7313 12.2706, 78.7343 12.2708)"
48,T.NO-46,S,DA,26,45-46,327.61104987469514,15.21,362,,12.2708,78.7343,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7343 12.2708, 78.7367 12.2709)"
49,T.NO-47,S,DA,26,46-47,270.4736586065268,15.2,360,,12.2709,78.7367,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7367 12.2709, 78.7398 12.2711)"
50,T.NO-48,S,DA,26,47-48,329.548175537356,9.74,360,,12.2711,78.7398,RUSTED,GOOD,LT-2,TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7398 12.2711, 78.7427 12.2714)"
51,T.NO-49,S,DA,26,48-49,317.7624899197512,8.27,361,,12.2714,78.7427,RUSTED,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7427 12.2714, 78.7456 12.2715)"
52,T.NO-50,T,DD,28,49-50,316.51224304914336,14.2,359,"25°45'7"" ",12.2715,78.7456,RUSTED,GOOD,"LT-1,11KV-1",TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7456 12.2715, 78.7477 12.2727)"
53,T.NO-51,S,DA,26,50-51,261.8587405453559,15.7,359,,12.2727,78.7477,RUSTED,GOOD,,NALA-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7477 12.2727, 78.7503 12.2741)"
54,T.NO-52,S,DA,26,51-52,323.1485726411305,14.72,359,,12.2741,78.7503,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7503 12.2741, 78.7528 12.2756)"
55,T.NO-53,S,DA,26,52-53,319.5559418943732,9.9,359,,12.2756,78.7528,RUSTED,GOOD,LT-2,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7528 12.2756, 78.7552 12.2769)"
56,T.NO-54,S,DA,26,53-54,298.4845054605012,12.94,309,,12.2769,78.7552,RUSTED,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7552 12.2769, 78.7576 12.2782)"
57,T.NO-55,S,DA,26,54-55,300.42137074449283,15.8,300,,12.2782,78.7576,RUSTED,GOOD,LT-2,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7576 12.2782, 78.7594 12.2792)"
58,T.NO-56,S,DA,26,55-56,219.31712199461307,14.34,300,,12.2792,78.7594,RUSTED,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7594 12.2792, 78.7611 12.2801)"
59,T.NO-57,S,DA,26,56-57,214.2941903085569,15.92,300,,12.2801,78.7611,RUSTED,GOOD,LT-1,"TAR-1,NALA-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7611 12.2801, 78.7633 12.2813)"
60,T.NO-58,S,DA,26,57-58,273.5141678231678,13.8,300,,12.2813,78.7633,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7633 12.2813, 78.7653 12.2824)"
61,T.NO-59,S,DA,26,58-59,249.7218452598811,,300,,12.2824,78.7653,RUSTED,GOOD,,POND-1,PLAIN,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7653 12.2824, 78.7677 12.2838)"
62,T.NO-60,S,DA,26,59-60,296.33933252270106,,300,,12.2838,78.7677,RUSTED,GOOD,33KV-1,"TAR-1(SH),MUD-1",PLAIN,INSIDE POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7677 12.2838, 78.7701 12.2851)"
63,T.NO-61,T,DD,28,60-61,300.24156940703597,15.29,298,"24°16'48"" ",12.2851,78.7701,RUSTED,GOOD,"11KV-1,LT-1",TAR-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7701 12.2851, 78.773 12.2853)"
64,T.NO-62,S,DA,26,61-62,316.8359196808342,15.38,298,,12.2853,78.773,RUSTED,GOOD,LT-1,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.773 12.2853, 78.7759 12.2855)"
65,T.NO-63,S,DA,26,62-63,315.91296269700615,14.89,298,,12.2855,78.7759,RUSTED,GOOD,"11KV-1,LT-1",TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7759 12.2855, 78.7786 12.2857)"
66,T.NO-64,S,DA,26,63-64,299.6681497923995,15.94,297,,12.2857,78.7786,RUSTED,GOOD,LT-1,"TAR-1,CANAL-1",CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7786 12.2857, 78.7817 12.286)"
67,T.NO-65,S,DA,26,64-65,332.93993452273037,14.86,296,,12.286,78.7817,RUSTED,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7817 12.286, 78.7848 12.2862)"
68,T.NO-66,S,DA,26,65-66,341.586006739152,13.21,295,,12.2862,78.7848,RUSTED,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7848 12.2862, 78.7881 12.2865)"
69,T.NO-67,T,DD,31,66-67,362.0842443410097,5.32,295,,12.2865,78.7881,RUSTED,GOOD,33KV-1,SH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7881 12.2865, 78.7891 12.2866)"
70,T.NO-68,T,DD,31,67-68,109.29318368498559,5.1,295,,12.2866,78.7891,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7891 12.2866, 78.7906 12.2867)"
71,T.NO-69,S,DA,26,68-69,163.44112089679268,12.17,296,,12.2867,78.7906,RUSTED,GOOD,LT-1,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7906 12.2867, 78.7938 12.2869)"
72,T.NO-1 LILO,T,DD,34,69-1 LILO,349.6927222576987,5.12,296,"72°29'45"" ",12.2869,78.7938,GOOD,GOOD,,,PLAIN,NEED THREE WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7938 12.2869, 78.794 12.2878)"
73,T.NO-2,T,DD,31,1 LILO-2,99.92497185388645,6.34,283,"4°32'16"" ",12.2878,78.794,GOOD,GOOD,,MUD-1,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.794 12.2878, 78.7948 12.29)"
74,T.NO-3,T,DD,31,2-3,259.3067681338071,8.87,286,"3°8'11"" ",12.29,78.7948,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7948 12.29, 78.7957 12.2924)"
75,T.NO-4,T,DD,34,3-4,277.4310725207254,8.32,286,"11°9'19"" ",12.2924,78.7957,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7957 12.2924, 78.7961 12.2948)"
76,T.NO-5,T,DD,34,4-5,276.55740814521675,9.73,284,"5°22'8"" ",12.2948,78.7961,GOOD,GOOD,LT-1,SH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7961 12.2948, 78.7968 12.2974)"
77,T.NO-6,T,DD,28,5-6,294.0901222414653,11.63,284,"3°45'7"" ",12.2974,78.7968,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7968 12.2974, 78.7977 12.2999)"
78,T.NO-7,T,DD,28,6-7,296.0439156611735,8.29,284,"3°44'39"" ",12.2999,78.7977,GOOD,GOOD,LT-1,MUD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7977 12.2999, 78.7985 12.3026)"
79,T.NO-8,T,DD,28,7-8,308.65028754238995,9.25,283,"14°43'18"" ",12.3026,78.7985,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7985 12.3026, 78.7985 12.3045)"
80,T.NO-9,T,DD,28,8-9,214.03737991294884,8.77,287,"39°17'55"" ",12.3045,78.7985,GOOD,GOOD,,TAR-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7985 12.3045, 78.7972 12.3061)"
81,T.NO-10,T,DD,28,9-10,227.86399452304877,8.32,287,"37°25'56"" ",12.3061,78.7972,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7972 12.3061, 78.796 12.3064)"
82,T.NO-11,T,DD,28,10-11,137.27709204379295,5.6,287,"44°14'24"" ",12.3064,78.796,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.796 12.3064, 78.7951 12.3059)"
83,T.NO-12,T,DD,28,11-12,115.43396380615195,2.29,285,"9°3'59"" ",12.3059,78.7951,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7951 12.3059, 78.7949 12.3058)"
84,GANTRY CHENGAM 110KV SS,GANTRY,,15,12-GT,20.615528128088304,,285,,12.3058,78.7949,GOOD,,,,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G89),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
