S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO-57 LILO,3W,T,DC,26,54 A -57 LILO,,0.9,27,"6°28'7"" ",13.00936111,80.08577778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08577777777778 13.009361111111112, 80.08697222222222 13.011194444444444)"
2,T.NO-53,,S,DA,26,57 LILO - 53,242.14252,1.9,27,,13.01119444,80.08697222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08697222222222 13.011194444444444, 80.08858333333333 13.013694444444445)"
3,T.NO-52,,S,DA,26,53-52,326.4980858,,27,,13.01369444,80.08858333,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08858333333333 13.013694444444445, 80.09016666666666 13.01613888888889)"
4,T.NO-51,,S,DA,26,52-51,319.5950563,,26,,13.01613889,80.09016667,GOOD,GOOD,,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09016666666666 13.01613888888889, 80.09172222222222 13.018583333333334)"
5,T.NO-50,,S,DA,26,51-50,320.9750769,,27,,13.01858333,80.09172222,GOOD,GOOD,,,PLAIN,BUSHES,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09172222222222 13.018583333333334, 80.09316666666666 13.020861111111111)"
6,T.NO-49,,T,DC,32,50-49,294.1513216,2.9,28,,13.02086111,80.09316667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09316666666666 13.020861111111111, 80.09386111111111 13.021972222222223)"
7,T.NO-48,,T,DC,32,49-48,144.8033149,3.4,27,,13.02197222,80.09386111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09386111111111 13.021972222222223, 80.0948611111111 13.023527777777778)"
8,T.NO-47,,S,DA,26,48-47,202.7856011,2.07,31,,13.02352778,80.09486111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0948611111111 13.023527777777778, 80.09636111111111 13.025916666666667)"
9,T.NO-46,,S,DA,26,47-46,311.1173412,,31,,13.02591667,80.09636111,GOOD,GOOD,,,CULTIVATION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09636111111111 13.025916666666667, 80.09788888888889 13.02827777777778)"
10,T.NO-45,,T,DC,26,46-45,307.0928198,,31,"22°29'36"" ",13.02827778,80.09788889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09788888888889 13.02827777777778, 80.10024999999999 13.02988888888889)"
11,T.NO-44,,S,DA,26,45-44,313.7658363,,31,,13.02988889,80.10025,GOOD,GOOD,11KV-1,TAR ROAD-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10024999999999 13.02988888888889, 80.10252777777777 13.031500000000001)"
12,T.NO-43,,S,DA,26,44-43,304.3451987,,23,,13.0315,80.10252778,GOOD,GOOD,"11KV-4,LT-3",TAR ROAD-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10252777777777 13.031500000000001, 80.1048611111111 13.033166666666668)"
13,T.NO-42 TAPPING,3W,S,DA,26,43-42,312.2466973,3.9,23,,13.03316667,80.10486111,GOOD,GOOD,"11KV-1,LT-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1048611111111 13.033166666666668, 80.10722222222222 13.034777777777778)"
14,T.NO-41,,S,DA,26,42-41,312.6227759,,27,,13.03477778,80.10722222,GOOD,GOOD,11KV-3,TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10722222222222 13.034777777777778, 80.10972222222222 13.0365)"
15,T.NO-40,,S,DA,26,41-40,331.7890896,,27,,13.0365,80.10972222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10972222222222 13.0365, 80.11230555555555 13.038277777777777)"
16,T.NO-39,,S,DA,26,40-39,340.9648076,,25,,13.03827778,80.11230556,GOOD,GOOD,"110KV-1 XING BELOW,11KV-1",TAR ROAD-1,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11230555555555 13.038277777777777, 80.11455555555555 13.039916666666667)"
17,T.NO-38,,S,DA,26,39-38,305.0409809,,25,,13.03991667,80.11455556,GOOD,GOOD,11KV-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11455555555555 13.039916666666667, 80.11697222222222 13.041555555555556)"
18,T.NO-37,,T,DC,26,38-37,320.4028714,,26,"33°5'3"" ",13.04155556,80.11697222,GOOD,GOOD,"11KV-1,LT-1",,PLAIN,INSIDE COMPOUND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11697222222222 13.041555555555556, 80.11813888888888 13.04438888888889)"
19,T.NO-36,,T,DC,26,37-36,337.7839546,5.01,25,,13.04438889,80.11813889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11813888888888 13.04438888888889, 80.11925 13.047)"
20,T.NO-35,,T,DC,26,36-35,310.5430727,,28,"1°26'23"" ",13.047,80.11925,GOOD,GOOD,11KV-1,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11925 13.047, 80.12052777777777 13.050194444444445)"
21,T.NO-34,2W,T,DC,26,35-34,379.3810749,,24,,13.05019444,80.12052778,GOOD,EARTH WIRE JOINT,11KV-1,TAR ROAD-1,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12052777777777 13.050194444444445, 80.12163888888888 13.053027777777778)"
22,T.NO-33,,S,DA,26,34-33,336.8679266,,24,,13.05302778,80.12163889,GOOD,GOOD,,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12163888888888 13.053027777777778, 80.12213888888888 13.054305555555556)"
23,T.NO-32,,T,DC,26,33-32,150.4160896,,22,"2°11'58"" ",13.05430556,80.12213889,GOOD,GOOD,,POND-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12213888888888 13.054305555555556, 80.12280555555554 13.055833333333334)"
24,T.NO-31,,T,DC,26,32-31,184.4911922,,28,"1°15'4"" ",13.05583333,80.12280556,GOOD,GOOD,,NH-1,PLAIN,INSIDE COLLEGE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12280555555554 13.055833333333334, 80.12419444444444 13.059111111111111)"
25,T.NO-30,,S,DA,26,31-30,393.6953137,,26,,13.05911111,80.12419444,GOOD,GOOD,,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12419444444444 13.059111111111111, 80.12533333333333 13.061944444444444)"
26,T.NO-29,,S,DA,26,30-29,336.6674917,,25,,13.06194444,80.12533333,GOOD,GOOD,,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12533333333333 13.061944444444444, 80.12647222222222 13.064805555555557)"
27,T.NO-28,,S,DA,26,29-28,338.8952641,7.12,26,,13.06480556,80.12647222,GOOD,GOOD,"11KV-1,LT-1",TAR ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12647222222222 13.064805555555557, 80.12780555555555 13.067916666666667)"
28,T.NO-27,,S,DA,26,28-27,372.780096,,27,,13.06791667,80.12780556,GOOD,GOOD,230KV-1 XING ABOVE,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12780555555555 13.067916666666667, 80.12872222222222 13.07025)"
29,T.NO-26,,T,DC,26,27-26,275.7698316,,26,"50°18'14"" ",13.07025,80.12872222,GOOD,GOOD,,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12872222222222 13.07025, 80.13111111111111 13.071027777777777)"
30,T.NO-25,,S,DA,26,26-25,275.1181564,,26,,13.07102778,80.13111111,GOOD,GOOD,11KV-1,TAR ROAD-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13111111111111 13.071027777777777, 80.1345 13.072)"
31,T.NO-24,,S,DA,26,25-24,381.4511764,,27,,13.072,80.1345,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1345 13.072, 80.137 13.072722222222222)"
32,T.NO-23,,S,DA,26,24-23,282.5614977,7.9,26,,13.07272222,80.137,GOOD,GOOD,,"TAR ROAD-1,POND-1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.137 13.072722222222222, 80.13972222222223 13.073527777777777)"
33,T.NO-22,,S,DA,26,23-22,310.0483833,,26,,13.07352778,80.13972222,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13972222222223 13.073527777777777, 80.1426388888889 13.074416666666666)"
34,T.NO-21,,S,DA,26,22-21,328.347377,,26,,13.07441667,80.14263889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1426388888889 13.074416666666666, 80.14547222222222 13.07525)"
35,T.NO-20,2W,S,DA,26,21-20,321.4467296,,19,,13.07525,80.14547222,GOOD,NO EARTH WIRE,"230KV-1 XING ABOVE,11KV-1",TAR ROAD-1,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14547222222222 13.07525, 80.14827777777778 13.076055555555556)"
36,T.NO-19,,S,DA,26,20-19,317.7200025,,19,,13.07605556,80.14827778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14827777777778 13.076055555555556, 80.15119444444446 13.076944444444445)"
37,T.NO-18,,S,DA,26,19-18,332.4650358,,20,,13.07694444,80.15119444,GOOD,GOOD,,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15119444444446 13.076944444444445, 80.15400000000001 13.077805555555555)"
38,T.NO-17,,S,DA,26,18-17,316.6591227,,20,,13.07780556,80.154,GOOD,GOOD,,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15400000000001 13.077805555555555, 80.15730555555557 13.078777777777777)"
39,T.NO-16,,S,DA,26,17-16,375.1826222,,17,,13.07877778,80.15730556,GOOD,GOOD,,,PLAIN,INSIDE COMPANY,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15730555555557 13.078777777777777, 80.16091666666667 13.079805555555556)"
40,T.NO-15,2W,T,DC,26,16-15,407.6861538,,17,"1°51'2"" ",13.07980556,80.16091667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16091666666667 13.079805555555556, 80.16166666666668 13.080055555555555)"
41,T.NO-14,,T,DC,26,15-14,85.07055895,,17,"1°7'49"" ",13.08005556,80.16166667,GOOD,GOOD,11KV-2,NH-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16166666666668 13.080055555555555, 80.16311111111112 13.080472222222221)"
42,T.NO-13,,S,DA,26,14-13,163.8841054,,17,,13.08047222,80.16311111,GOOD,GOOD,,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16311111111112 13.080472222222221, 80.16497222222223 13.081027777777777)"
43,T.NO-12,,S,DA,26,13-????????,210.7225664,,16,,13.08102778,80.16497222,GOOD,GOOD,11KV-1,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16497222222223 13.081027777777777, 80.16616666666667 13.081388888888888)"
44,T.NO-11,,S,DA,26,12-???????,134.4804819,,15,,13.08138889,80.16616667,GOOD,GOOD,LT-1,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16616666666667 13.081388888888888, 80.16891666666668 13.082222222222223)"
45,T.NO-10,,S,DA,26,11-????????,312.5411973,,15,,13.08222222,80.16891667,GOOD,GOOD,LT-1,TAR ROAD-1,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16891666666668 13.082222222222223, 80.17108333333334 13.082833333333333)"
46,T.NO-9 TAPPING,,T,DC,26,10-??????????,243.9610625,,15,"84°37'40"" ",13.08283333,80.17108333,GOOD,GOOD,11KV-1,,PLAIN,ROAD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17108333333334 13.082833333333333, 80.17113888888889 13.082694444444444)"
47,GANTRY NOLAMBUR 110KV SS,2W,GT,GT,12,9-GT,16.15549442,,15,,13.08269444,80.17113889,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
