S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,,,,,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Pakkam Gantry,2W,,Gantry,15,-,-,-,313,-,12.97873333,78.87629444,,,,,GOOD,-,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87629444444444 12.978733333333333, 78.8761111111111 12.978441666666667)"
2,G-56,,Tension,DD+0,28,G-53-G-52,43,0.3,301,5°52’52.93”LT,12.97844167,78.87611111,,,,,GOOD,OPGW,Two HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8761111111111 12.978441666666667, 78.87553333333332 12.977116666666667)"
3,G-55,,Tension,DC+0,26,G-52-G-51,162,3.5,318,27°46’7.93”RT,12.97711667,78.87553333,,,,,GOOD,OPGW,LT,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87553333333332 12.977116666666667, 78.87426111111111 12.976141666666667)"
4,G-54,,Tension,DC+0,26,G-51-G-50,178,3.2,319,5°53’10.95”RT,12.97614167,78.87426111,,,,,GOOD,OPGW,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87426111111111 12.976141666666667, 78.8724361111111 12.974933333333334)"
5,G-53,,Tension,DC+0,26,G-50-G-49,240,2.1,319,22°58’28.28”LT,12.97493333,78.87243611,,,,,GOOD,OPGW,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8724361111111 12.974933333333334, 78.87159999999999 12.973741666666667)"
6,G-52,,Tension,DD+0,28,G-49-G-48,168,0.5,320,2°21’41.49”LT,12.97374167,78.8716,,,,,GOOD,OPGW,-,-,Hilly,LILO TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87159999999999 12.973741666666667, 78.87110833333332 12.972997222222222)"
7,G-51,,Tension,SD+0,28,G-48-G-47,101,2.5,305,57°10’18.75”RT,12.97299722,78.87110833,,,,,GOOD,OPGW,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.87110833333332 12.972997222222222, 78.86965277777777 12.972994444444444)"
8,G-50,,Tension,SD+0,28,G-47-G-46,162,9.1,306,34°43’46.89”LT,12.97299444,78.86965278,,,,,GOOD,OPGW,Three HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86965277777777 12.972994444444444, 78.86763611111111 12.971586111111112)"
9,G-49,,Tension,SD+0,28,G-46-G-45,273,0.6,300,33°13’41.3”RT,12.97158611,78.86763611,,,,,GOOD,OPGW,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86763611111111 12.971586111111112, 78.86446666666666 12.971486111111112)"
10,G-48,,Tension,SD+0,28,G-45-G-44,348,8.1,296,45°43’2.01”RT,12.97148611,78.86446667,,,,,GOOD,OPGW,"LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86446666666666 12.971486111111112, 78.86321388888888 12.972669444444444)"
11,G-47,,Tension,SB+0,24,G-44-G-43,195,2.5,296,2°57’14.99”LT,12.97266944,78.86321389,,,,,GOOD,OPGW,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86321388888888 12.972669444444444, 78.8615611111111 12.97413888888889)"
12,G-46,,Tension,SD+0,28,G-43-G-42,241,2.7,296,52°31’27.41”LT,12.97413889,78.86156111,,,,,GOOD,OPGW,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8615611111111 12.97413888888889, 78.85902222222222 12.973630555555555)"
13,G-45,2W,Tension,SB+0,24,G-42-G-41,285,0.9,300,12°7’48.56”LT,12.97363056,78.85902222,,,,,GOOD,OPGW,"Two LT, 800kv HVDC",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85902222222222 12.973630555555555, 78.85743333333333 12.972911111111111)"
14,G-44,,Tension,SD+0,28,G-41-G-40,197,2.3,297,29°51’1.33”RT,12.97291111,78.85743333,,,,,GOOD,GOOD,Three LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85743333333333 12.972911111111111, 78.85498055555556 12.973180555555556)"
15,G-43,,Suspension,SA+0,26,G-40-G-39,271,5,298,,12.97318056,78.85498056,,,,,GOOD,GOOD,"Three LT, HT","Road, CTR",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85498055555556 12.973180555555556, 78.85246388888888 12.973430555555556)"
16,G-42,,Suspension,SA+0,26,G-39-G-38,280,1.3,297,,12.97343056,78.85246389,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85246388888888 12.973430555555556, 78.85021111111111 12.973727777777778)"
17,G-41,,Tension,SB+0,24,G-38-G-37,252,7.2,298,8°26’43.57”RT,12.97372778,78.85021111,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85021111111111 12.973727777777778, 78.84774444444444 12.97438611111111)"
18,G-40,,Tension,SD+0,28,G-37-G-36,283,2.5,299,44°48’24.37”LT,12.97438611,78.84774444,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84774444444444 12.97438611111111, 78.84648055555554 12.973697222222222)"
19,G-39,,Tension,SD+0,28,G-36-G-35,163,2.1,303,30°30’25.84”RT,12.97369722,78.84648056,,,,,GOOD,GOOD,"Three LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84648055555554 12.973697222222222, 78.84469999999999 12.973747222222222)"
20,G-38,,Suspension,SA+0,26,G-35-G-34,198,2.8,303,,12.97374722,78.8447,,,,,GOOD,GOOD,Three LT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84469999999999 12.973747222222222, 78.84243333333333 12.973808333333334)"
21,G-37,,Tension,SD+0,28,G-34-G-33,254,2.5,297,48°58’38.66”LT,12.97380833,78.84243333,,,,,GOOD,GOOD,"Two LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84243333333333 12.973808333333334, 78.84131111111111 12.972616666666667)"
22,G-36,,Suspension,SA+0,26,G-33-G-32,184,0.3,304,,12.97261667,78.84131111,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84131111111111 12.972616666666667, 78.84021388888888 12.971441666666667)"
23,G-35,,Tension,SB+0,24,G-32-G-31,177,7.1,302,7°38’55.77”LT,12.97144167,78.84021389,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84021388888888 12.971441666666667, 78.83905833333333 12.969794444444444)"
24,G-34,,Suspension,SA+0,26,G-31-G-30,224,2.5,290,,12.96979444,78.83905833,,,,,GOOD,GOOD,"HT, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83905833333333 12.969794444444444, 78.83801944444444 12.968386111111112)"
25,G-33,,Tension,SC+0,26,G-30-G-29,200,2.3,288,19°18’43.69”LT,12.96838611,78.83801944,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83801944444444 12.968386111111112, 78.83720555555556 12.965613888888889)"
26,G-32,2W,Tension,SC+0,26,G-29-G-28,323,0.5,310,29°13’35.45”LT,12.96561389,78.83720556,2W,,,,GOOD,GOOD,Two LT,Road,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83720555555556 12.965613888888889, 78.83765833333332 12.963494444444443)"
27,G-31,,Tension,SB+0,24,G-28-G-27,245,1.9,299,1°41’36.42”RT,12.96349444,78.83765833,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83765833333332 12.963494444444443, 78.83794722222221 12.962077777777777)"
28,G-30,,Tension,SD+9,37,G-27-G-26,164,1.2,287,13°29’11.45”RT,12.96207778,78.83794722,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83794722222221 12.962077777777777, 78.83784999999999 12.959222222222222)"
29,G-29,,Tension,SD+9,37,G-26-G-25,322,1.7,286,0°0’49.99”RT,12.95922222,78.83785,,,,,GOOD,GOOD,800kv HVDC,River,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83784999999999 12.959222222222222, 78.83770555555554 12.957783333333333)"
30,G-28,,Suspension,SA+0,26,G-25-G-24,168,3.5,286,,12.95778333,78.83770556,,,,,GOOD,GOOD,"Three LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83770555555554 12.957783333333333, 78.83756388888888 12.956191666666665)"
31,G-27,,Tension,SC+0,26,G-24-G-23,179,1.3,288,16°2’56.67”LT,12.95619167,78.83756389,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83756388888888 12.956191666666665, 78.83806666666666 12.953574999999999)"
32,G-26,,Tension,SD+0,28,G-23-G-22,296,1.1,286,34°51’31.97”RT,12.953575,78.83806667,,,,,GOOD,GOOD,HT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83806666666666 12.953574999999999, 78.83721666666666 12.951705555555554)"
33,G-25,,Suspension,SA+0,26,G-22-G-21,236,0.2,287,,12.95170556,78.83721667,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83721666666666 12.951705555555554, 78.83635555555556 12.949911111111112)"
34,G-24,2W,Tension,SC+0,26,G-21-G-20,227,5.1,290,24°49’29.01”RT,12.94991111,78.83635556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83635555555556 12.949911111111112, 78.83428888888888 12.948186111111111)"
35,G-23,,Tension,SD+9,37,G-20-G-19,299,0.7,290,34°25’42.46”LT,12.94818611,78.83428889,,,,,GOOD,GOOD,Three LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83428888888888 12.948186111111111, 78.83384166666666 12.946663888888889)"
36,G-22,,Tension,SD+9,37,G-19-G-18,180,0.2,291,21°17’17.81”RT,12.94666389,78.83384167,,,,,GOOD,GOOD,"LT, Two HT","Canal, State Highway",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83384166666666 12.946663888888889, 78.83269444444444 12.945108333333334)"
37,G-21,,Suspension,SA+0,26,G-18-G-17,217,3,294,,12.94510833,78.83269444,,,,,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83269444444444 12.945108333333334, 78.83152777777778 12.943552777777779)"
38,G-20,2W,Tension,SD+0,28,G-17-G-16,217,7.2,308,48°16’23.15”LT,12.94355278,78.83152778,2W,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83152777777778 12.943552777777779, 78.83198055555555 12.94138888888889)"
39,G-19,,Suspension,SA+0,26,G-16-G-15,246,3.2,298,,12.94138889,78.83198056,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83198055555555 12.94138888888889, 78.83241388888888 12.939213888888888)"
40,G-18,,Suspension,SA+0,26,G-15-G-14,251,1.1,302,,12.93921389,78.83241389,,,,,GOOD,GOOD,"HT, LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83241388888888 12.939213888888888, 78.83281944444444 12.937094444444444)"
41,G-17,,Suspension,SA+0,26,G-14-G-13,247,3.1,2W+H33:H51,,12.93709444,78.83281944,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83281944444444 12.937094444444444, 78.83328888888889 12.934855555555556)"
42,G-16,,Tension,SB+0,24,G-13-G-12,255,3,304,13°27’3.89”RT,12.93485556,78.83328889,,,,,GOOD,GOOD,LT,"Road, Canal, CTR",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83328888888889 12.934855555555556, 78.833225 12.932766666666666)"
43,G-15,,Suspension,SA+0,26,G-12-G-11,242,3.5,298,,12.93276667,78.833225,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.833225 12.932766666666666, 78.83315555555555 12.930127777777777)"
44,G-14,,Suspension,SA+0,26,G-11-G-10,292,3.1,291,,12.93012778,78.83315556,,,,,GOOD,GOOD,"LT, 400kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83315555555555 12.930127777777777, 78.83311111111111 12.927788888888887)"
45,G-13,,Tension,SD+0,28,G-10-G-9,267,2.5,294,36°59’4.91”RT,12.92778889,78.83311111,,,,,GOOD,GOOD,"LT, HT","Pond, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83311111111111 12.927788888888887, 78.83213611111111 12.926522222222221)"
46,G-12,,Suspension,SA+0,26,G-9-G-8,179,1.5,297,,12.92652222,78.83213611,,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83213611111111 12.926522222222221, 78.83133333333333 12.925433333333332)"
47,G-11,,Tension,SD+0,28,G-8-G-7,155,2.3,296,48°55’31.59”LT,12.92543333,78.83133333,,,,,GOOD,GOOD,"Three LT, HT",CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83133333333333 12.925433333333332, 78.83185277777777 12.923041666666666)"
48,G-10,,Suspension,SA+0,26,G-7-G-6,272,0.8,288,,12.92304167,78.83185278,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83185277777777 12.923041666666666, 78.83225 12.920822222222222)"
49,G-9,,Tension,SB+0,24,G-6-G-5,260,5.2,297,7°28’39.98”RT,12.92082222,78.83225,,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83225 12.920822222222222, 78.83231111111111 12.919133333333333)"
50,G-8,3W,Tension,DD+3,31,G-5-G-4,189,4.5,297,1°54’34.91”LT,12.91913333,78.83231111,3W,,,,GOOD,GOOD,-,-,Plain,LILO TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83231111111111 12.919133333333333, 78.83238055555555 12.91831111111111)"
51,G-7,,Suspension,SA+0,26,G-4-G-3,99,1.5,291,,12.91831111,78.83238056,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83238055555555 12.91831111111111, 78.83250277777778 12.915827777777778)"
52,G-6,,Suspension,SA+0,26,G-3-G-2,277,0.5,298,,12.91582778,78.83250278,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83250277777778 12.915827777777778, 78.83259722222222 12.913433333333334)"
53,G-5,,Tension,SB+0,24,G-2-G-1,270,4.2,297,13°27’37.95”LT,12.91343333,78.83259722,,,,,GOOD,GOOD,Two LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83259722222222 12.913433333333334, 78.83317777777778 12.91135)"
54,G-4,,Suspension,SA+0,26,G-1-24,250,5.5,294,,12.91135,78.83317778,,,,,GOOD,GOOD,"Two LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83317777777778 12.91135, 78.83369166666667 12.909430555555556)"
55,G-3,,Suspension,SA+0,26,24-25,220,2.3,296,,12.90943056,78.83369167,,,,,GOOD,GOOD,"Two LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83369166666667 12.909430555555556, 78.83413888888889 12.907744444444445)"
56,G-2,,Suspension,SA+0,26,25-26,200,2.4,293,,12.90774444,78.83413889,,,,,GOOD,GOOD,"LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83413888888889 12.907744444444445, 78.83469166666666 12.905786111111112)"
57,G-1,,Tension,SD+0,28,26-27,229,1.8,294,38°37’14.83”LT,12.90578611,78.83469167,,,,,GOOD,GOOD,"Two LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83469166666666 12.905786111111112, 78.836275 12.904680555555556)"
58,24,,Tension,DD+3,31,27-28,220,7.2,293,86°29’2.1”RT,12.90468056,78.836275,3W,,,,GOOD,GOOD,HT,-,Plain,LILO Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.836275 12.904680555555556, 78.83401666666666 12.90276388888889)"
59,25,,Tension,SB+0,24,28-29,329,3,292,2°28’56.28”LT,12.90276389,78.83401667,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83401666666666 12.90276388888889, 78.83242777777778 12.901294444444444)"
60,26,,Suspension,SA+0,26,29-30,242,1.2,294,,12.90129444,78.83242778,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83242777777778 12.901294444444444, 78.83076388888888 12.899727777777777)"
61,27,,Suspension,SA+0,26,30-31,255,0.5,295,,12.89972778,78.83076389,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83076388888888 12.899727777777777, 78.82895555555555 12.89805)"
62,28,,Suspension,SA+0,26,31-32,277,0.2,297,,12.89805,78.82895556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82895555555555 12.89805, 78.8273 12.896472222222222)"
63,29,,Suspension,SA+0,26,32-33,255,3.5,295,,12.89647222,78.8273,,,,,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8273 12.896472222222222, 78.82542777777778 12.894738888888888)"
64,30,,Suspension,SA+0,26,33-34,285,2,294,,12.89473889,78.82542778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82542777777778 12.894738888888888, 78.82358888888888 12.893025)"
65,31,,Suspension,SA+0,26,34-35,279,2.4,293,,12.893025,78.82358889,,,,,GOOD,GOOD,Two LT,"Road, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82358888888888 12.893025, 78.82174444444443 12.891266666666667)"
66,32,,Tension,SC+0,26,35-36,284,2.5,295,18°22’8.55”LT,12.89126667,78.82174444,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82174444444443 12.891266666666667, 78.82055555555556 12.889113888888888)"
67,33,,Suspension,SA+0,26,36-37,278,1,296,,12.88911389,78.82055556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82055555555556 12.889113888888888, 78.8193861111111 12.886972222222221)"
68,34,,Suspension,SA+0,26,37-38,272,2.3,300,,12.88697222,78.81938611,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8193861111111 12.886972222222221, 78.81811666666667 12.884630555555555)"
69,35,,Suspension,SA+0,26,38-39,302,2,299,,12.88463056,78.81811667,,,,,GOOD,GOOD,-,"Canal, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81811666666667 12.884630555555555, 78.81685555555555 12.88241388888889)"
70,36,2W,Tension,SC+0,26,39-40,286,0.5,300,28°38’32.65”RT,12.88241389,78.81685556,2W,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81685555555555 12.88241388888889, 78.81444722222221 12.880930555555556)"
71,37,,Suspension,SA+0,26,40-41,312,2.5,305,,12.88093056,78.81444722,,,,,GOOD,GOOD,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81444722222221 12.880930555555556, 78.81198333333333 12.87936388888889)"
72,38,,Tension,SC+0,26,41-42,324,3.1,310,16°35’45.43”LT,12.87936389,78.81198333,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81198333333333 12.87936388888889, 78.81013888888889 12.877333333333334)"
73,39,,Tension,SB+0,24,42-43,306,2.5,307,11°6’22.34”LT,12.87733333,78.81013889,,,,,GOOD,GOOD,LT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81013888888889 12.877333333333334, 78.80899722222222 12.875352777777778)"
74,40,,Suspension,SA+0,26,43-44,258,1.8,305,,12.87535278,78.80899722,,,,,GOOD,GOOD,Two LT,"Canal, CTR, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80899722222222 12.875352777777778, 78.807925 12.873536111111111)"
75,41,,Suspension,SA+0,26,44-45,236,1.3,300,,12.87353611,78.807925,,,,,GOOD,GOOD,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.807925 12.873536111111111, 78.80687222222222 12.871811111111112)"
76,42,,Tension,SD+0,28,45-46,226,0.5,303,53°36’54.9”RT,12.87181111,78.80687222,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80687222222222 12.871811111111112, 78.80439722222222 12.871591666666667)"
77,43,,Suspension,SA+0,26,46-47,277,3.2,308,,12.87159167,78.80439722,,,,,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80439722222222 12.871591666666667, 78.8017 12.871352777777778)"
78,44,,Suspension,SA+0,26,47-48,301,5.3,309,,12.87135278,78.8017,,,,,GOOD,GOOD,LT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8017 12.871352777777778, 78.79905 12.871086111111111)"
79,45,,Suspension,SA+0,26,48-49,290,2.3,313,,12.87108611,78.79905,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79905 12.871086111111111, 78.7970611111111 12.870916666666668)"
80,46,,Tension,SB+0,24,49-50,222,0.7,308,0°1’7.74”LT,12.87091667,78.79706111,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7970611111111 12.870916666666668, 78.7946861111111 12.870688888888889)"
81,47,,Suspension,SA+0,26,50-51,264,2.5,317,,12.87068889,78.79468611,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7946861111111 12.870688888888889, 78.7916861111111 12.870447222222223)"
82,48,,Suspension,SA+0,26,51-52,331,0.7,313,,12.87044722,78.79168611,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7916861111111 12.870447222222223, 78.79009444444445 12.870277777777778)"
83,49,2W,Tension,SC+0,26,52-53,178,1.2,318,17°34’51.83”LT,12.87027778,78.79009444,2W,,,,GOOD,GOOD,-,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79009444444445 12.870277777777778, 78.78771666666667 12.869238888888889)"
84,50,,Suspension,SA+0,26,53-54,287,2.7,308,,12.86923889,78.78771667,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78771666666667 12.869238888888889, 78.78538611111111 12.868225)"
85,51,,Tension,SD+0,2,54-55,279,7,309,43°22’34.36”LT,12.868225,78.78538611,,,,,GOOD,GOOD,LT,"Canal, Pond",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78538611111111 12.868225, 78.78461944444444 12.866391666666667)"
86,52,,Suspension,SA+0,26,55-56,222,7.9,301,,12.86639167,78.78461944,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78461944444444 12.866391666666667, 78.783825 12.864613888888888)"
87,53,,Suspension,SA+0,26,56-57,219,6.2,301,,12.86461389,78.783825,,,,,GOOD,GOOD,-,Pond,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.783825 12.864613888888888, 78.78301944444445 12.863133333333334)"
88,54,,Tension,SD+0,28,57-58,189,7.8,302,"42°38'13.87""RT",12.86313333,78.78301944,,,,,GOOD,GOOD,LT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78301944444445 12.863133333333334, 78.78075 12.862338888888889)"
89,55,,Suspension,SA+0,26,58-59,267,9.5,301,,12.86233889,78.78075,,,,,GOOD,GOOD,"11kv, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78075 12.862338888888889, 78.77822499999999 12.861511111111112)"
90,56,,Tension,SB+0,24,59-60,291,8.1,304,"7°45’12.13""RT",12.86151111,78.778225,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77822499999999 12.861511111111112, 78.77559444444444 12.861019444444445)"
91,57,,Suspension,SA+0,26,60-61,297,10.2,306,,12.86101944,78.77559444,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77559444444444 12.861019444444445, 78.77344444444445 12.86068611111111)"
92,58,,Tension,SC+0,26,61-62,238,11,306,"27°50’26.05""LT",12.86068611,78.77344444,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77344444444445 12.86068611111111, 78.77125555555556 12.859086111111111)"
93,59,,Suspension,SA+0,26,62-63,301,3.5,307,,12.85908611,78.77125556,,,,,GOOD,GOOD,LT,"CTR, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77125555555556 12.859086111111111, 78.76940833333333 12.857697222222221)"
94,60,,Suspension,SA+0,26,63-64,257,3.2,308,,12.85769722,78.76940833,,,,,GOOD,GOOD,"LT, 11kv, 800kv HVDC",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76940833333333 12.857697222222221, 78.76774166666667 12.856480555555555)"
95,61,2W,Tension,SD+0,28,64-65,231,1.8,307,37°10’32.45”RT,12.85648056,78.76774167,2W,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76774166666667 12.856480555555555, 78.76506111111111 12.856530555555555)"
96,62,,Suspension,SA+0,26,65-66,292,1.2,310,,12.85653056,78.76506111,,,,,GOOD,GOOD,11kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76506111111111 12.856530555555555, 78.7623 12.856516666666666)"
97,63,,Suspension,SA+0,26,66-67,303,3.2,313,,12.85651667,78.7623,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7623 12.856516666666666, 78.75923333333333 12.856508333333332)"
98,64,,Suspension,SA+0,26,67-68,339,2,319,,12.85650833,78.75923333,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75923333333333 12.856508333333332, 78.75670833333334 12.856558333333332)"
99,65,,Tension,SB+0,24,68-69,276,1.8,323,1°3’56.37”RT,12.85655833,78.75670833,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75670833333334 12.856558333333332, 78.75420277777778 12.856636111111111)"
100,66,,Suspension,SA+0,26,69-70,277,1.2,324,,12.85663611,78.75420278,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75420277777778 12.856636111111111, 78.75134444444444 12.856827777777777)"
101,67,,Suspension,SA+0,26,70-71,311,0.7,322,,12.85682778,78.75134444,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75134444444444 12.856827777777777, 78.7487111111111 12.85688611111111)"
102,68,,Tension,SC+0,26,71-72,293,0.5,325,"22°8’1.96""LT",12.85688611,78.74871111,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7487111111111 12.85688611111111, 78.74645277777778 12.856063888888889)"
103,69,,Suspension,SA+0,26,72-73,265,4.5,327,,12.85606389,78.74645278,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74645277777778 12.856063888888889, 78.74465277777777 12.855505555555554)"
104,70,,Suspension,SA+0,26,73-74,211,4,330,,12.85550556,78.74465278,,,,,GOOD,GOOD,400kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74465277777777 12.855505555555554, 78.74257777777778 12.854791666666666)"
105,71,,Tension,SB+0,24,74-75,242,6,333,"12°42’24.08""LT",12.85479167,78.74257778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74257777777778 12.854791666666666, 78.740525 12.8535)"
106,72,,Suspension,SA+0,26,75-76,272,2.3,335,,12.8535,78.740525,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.740525 12.8535, 78.73879444444445 12.852375)"
107,73,2W,Tension,SD+0,28,76-77,226,5.1,338,"30°49’18.32""LT",12.852375,78.73879444,2W,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73879444444445 12.852375, 78.73777222222222 12.850305555555556)"
108,74,,Suspension,SA+0,26,77-78,259,5,339,,12.85030556,78.73777222,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73777222222222 12.850305555555556, 78.73654444444445 12.847819444444445)"
109,75,,Suspension,SA+0,26,78-79,308,2.5,337,,12.84781944,78.73654444,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73654444444445 12.847819444444445, 78.73533055555556 12.845394444444445)"
110,76,,Suspension,SA+0,26,79-80,304,1.2,335,,12.84539444,78.73533056,,,,,GOOD,GOOD,LT,Two Canals,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73533055555556 12.845394444444445, 78.73420833333333 12.8431)"
111,77,,Suspension,SA+0,26,80-81,286,1.2,336,,12.8431,78.73420833,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73420833333333 12.8431, 78.73300555555555 12.84073888888889)"
112,78,,Suspension,SA+0,26,81-82,298,1.5,330,,12.84073889,78.73300556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73300555555555 12.84073888888889, 78.73195555555556 12.83858888888889)"
113,79,,Tension,SD+0,28,82-83,267,0.3,327,58°16’26.48”RT,12.83858889,78.73195556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.73195555555556 12.83858888888889, 78.72958333333334 12.838341666666667)"
114,80,,Tension,SC+0,26,83-84,264,15,328,16°3’38.58”RT,12.83834167,78.72958333,,,,,GOOD,GOOD,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72958333333334 12.838341666666667, 78.727425 12.838730555555555)"
115,81,,Suspension,SA+0,26,84-85,240,11,326,,12.83873056,78.727425,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.727425 12.838730555555555, 78.72500000000001 12.839125000000001)"
116,82,,Tension,SD+0,28,85-86,276,2.1,324,48°2’55.05”RT,12.839125,78.725,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72500000000001 12.839125000000001, 78.72386111111112 12.840886111111113)"
117,83,2W,Tension,SC+0,26,86-87,235,1.5,325,28°43’58.28”RT,12.84088611,78.72386111,2W,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72386111111112 12.840886111111113, 78.72372222222222 12.842955555555557)"
118,84,,Suspension,SA+0,26,87-88,234,1.1,324,,12.84295556,78.72372222,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72372222222222 12.842955555555557, 78.72354722222222 12.84503888888889)"
119,85,,Tension,SB+0,24,88-89,238,0.2,327,"3°30’58.04""LT",12.84503889,78.72354722,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72354722222222 12.84503888888889, 78.72325000000001 12.847105555555556)"
120,86,,Suspension,SA+0,26,89-90,238,3.9,329,,12.84710556,78.72325,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72325000000001 12.847105555555556, 78.7228638888889 12.849308333333333)"
121,87,,Tension,SB+0,24,90-91,250,3.3,327,"2°59’42.39""RT",12.84930833,78.72286389,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7228638888889 12.849308333333333, 78.72266666666667 12.85078888888889)"
122,88,,Tension,SD+9,37,91-92,171,7.5,324,"50°57’2.11""LT",12.85078889,78.72266667,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.72266666666667 12.85078888888889, 78.7198138888889 12.85253611111111)"
123,89,,Tension,SD+9,37,92-93,372,7.2,325,"32°56’19.62""LT",12.85253611,78.71981389,,,,,GOOD,GOOD,-,"Two CTR, Malattaru River",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7198138888889 12.85253611111111, 78.71733611111111 12.852494444444444)"
124,90,,Suspension,SA+0,26,93-94,273,11,326,,12.85249444,78.71733611,,,,,GOOD,GOOD,LT,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71733611111111 12.852494444444444, 78.71497777777778 12.852466666666666)"
125,91,,Suspension,SA+0,26,94-95,263,1,325,,12.85246667,78.71497778,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71497777777778 12.852466666666666, 78.71300833333333 12.852475)"
126,92,,Suspension,SA+0,26,95-96,218,0.1,327,,12.852475,78.71300833,,,,,GOOD,GOOD,"Two 11kv, Two LT",CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71300833333333 12.852475, 78.71073333333334 12.852491666666666)"
127,93,,Tension,SD+0,28,96-97,252,4,329,"42°28’58.09""LT",12.85249167,78.71073333,,,,,GOOD,GOOD,"LT,HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.71073333333334 12.852491666666666, 78.70875833333334 12.850758333333333)"
128,94,,Suspension,SA+0,26,97-98,292,3.5,331,,12.85075833,78.70875833,,,,,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70875833333334 12.850758333333333, 78.7072888888889 12.849508333333334)"
129,95,3W,Tension,DD+6,34,98-99,219,3.77,333,"2°33’57.9""LT",12.84950833,78.70728889,3W,,,,GOOD,GOOD,11kv,SH,Plain,LILO TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7072888888889 12.849508333333334, 78.70661111111112 12.848877777777778)"
130,96,,Tension,SD+0,28,99-100,107,5.1,337,"38°15’46.56""LT",12.84887778,78.70661111,,,,,GOOD,GOOD,Two LT,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70661111111112 12.848877777777778, 78.70633333333333 12.847166666666666)"
131,97,,Suspension,SA+0,26,100-101,199,6.38,338,,12.84716667,78.70633333,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70633333333333 12.847166666666666, 78.70597777777778 12.84468888888889)"
132,98,,Suspension,SA+0,26,101-102,281,5,338,,12.84468889,78.70597778,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70597777777778 12.84468888888889, 78.70562777777778 12.842661111111111)"
133,99,,Suspension,SA+0,26,102-103,235,2.19,338,,12.84266111,78.70562778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70562777777778 12.842661111111111, 78.70527777777778 12.84058888888889)"
134,100,,Tension,SB+0,24,103-104,237,3.13,340,"10°55’24.58""LT",12.84058889,78.70527778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70527777777778 12.84058888888889, 78.70531111111111 12.838077777777778)"
135,101,,Suspension,SA+0,26,104-105,281,4.9,336,,12.83807778,78.70531111,,,,,GOOD,GOOD,Two LT,"CTR, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70531111111111 12.838077777777778, 78.70530555555555 12.835555555555556)"
136,102,,Tension,SD+0,28,105-106,286,6,334,50°3’2.24”RT,12.83555556,78.70530556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70530555555555 12.835555555555556, 78.70315000000001 12.83373888888889)"
137,103,,Tension,SB+0,24,106-107,313,5.18,330,1°14’17.6”RT,12.83373889,78.70315,,,,,GOOD,GOOD,"Three LT, 11kv",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70315000000001 12.83373888888889, 78.70163055555555 12.832541666666666)"
138,104,,Suspension,SA+0,26,107-108,216,3.33,334,,12.83254167,78.70163056,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70163055555555 12.832541666666666, 78.70031944444445 12.831111111111111)"
139,105,,Suspension,SA+0,26,108-109,218,4.6,335,,12.83111111,78.70031944,,,,,GOOD,GOOD,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.70031944444445 12.831111111111111, 78.69854166666667 12.830091666666666)"
140,106,,Suspension,SA+0,26,109-110,226,6.1,336,,12.83009167,78.69854167,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69854166666667 12.830091666666666, 78.69832222222223 12.827677777777778)"
141,107,,Tension,SB+0,24,110-111,275,4.5,336,0°41’5.2”LT,12.82767778,78.69832222,,,,,GOOD,GOOD,400kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69832222222223 12.827677777777778, 78.69807777777778 12.825219444444445)"
142,108,3W,Tension,DD+0,28,111-112,278,3.99,337,44°47’57.44”RT,12.82521944,78.69807778,3W,,,,GOOD,GOOD,Two LT,-,Plain,LILO TOWER,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69807777777778 12.825219444444445, 78.69590277777777 12.8234)"
143,109,,Suspension,SA+0,26,112-113,315,4.71,339,,12.8234,78.69590278,,,,,GOOD,GOOD,"11kv, LT",Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69590277777777 12.8234, 78.69367222222223 12.821719444444444)"
144,110,,Tension,SD+0,28,113-114,309,6.15,340,"35°0’31.22""LT",12.82171944,78.69367222,,,,,GOOD,GOOD,"Three LT, 11kv",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69367222222223 12.821719444444444, 78.69329722222223 12.820577777777778)"
145,111,,Suspension,SA+0,26,114-115,137,5.09,338,,12.82057778,78.69329722,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69329722222223 12.820577777777778, 78.69252777777778 12.817930555555556)"
146,112,,Suspension,SA+0,26,115-116,309,4.32,336,,12.81793056,78.69252778,,,,,GOOD,GOOD,"Two LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69252777777778 12.817930555555556, 78.69196666666667 12.816030555555557)"
147,113,,Tension,SB+0,24,116-117,224,6.5,336,"0°4’24.05""LT",12.81603056,78.69196667,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69196666666667 12.816030555555557, 78.69126944444444 12.813475)"
148,114,,Suspension,SA+0,26,117-118,297,3.9,337,,12.813475,78.69126944,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69126944444444 12.813475, 78.69057500000001 12.810947222222223)"
149,115,,Tension,SB+0,24,118-119,296,5.3,349,1°5’38.53”LT,12.81094722,78.690575,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69057500000001 12.810947222222223, 78.69021944444445 12.8095)"
150,116,,Tension,SB+0,24,119-120,168,4.2,367,13°41’57.79”RT,12.8095,78.69021944,,,,,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.69021944444445 12.8095, 78.68919722222222 12.80756388888889)"
151,117,,Tension,SB+0,24,120-121,247,5,343,"2°1’24.38""LT",12.80756389,78.68919722,,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68919722222222 12.80756388888889, 78.68795833333334 12.805025)"
152,118,,Tension,SB+0,24,121-122,314,4.03,338,"5°11’39.6""LT",12.805025,78.68795833,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68795833333334 12.805025, 78.687275 12.803166666666668)"
153,119,,Suspension,SA+0,26,122-123,224,6.3,335,,12.80316667,78.687275,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.687275 12.803166666666668, 78.68660277777778 12.801297222222223)"
154,120,,Suspension,SA+0,26,123-124,225,5.35,332,,12.80129722,78.68660278,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68660277777778 12.801297222222223, 78.68595555555557 12.79945)"
155,121,2W,Tension,SD+0,28,124-125,220,6.1,334,33°29’11.06”RT,12.79945,78.68595556,2W,,,,GOOD,GOOD,800kv HVDC,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68595555555557 12.79945, 78.68372777777778 12.797630555555555)"
156,122,,Tension,SD+0,28,125-126,321,5.9,333,43°19’32.06”LT,12.79763056,78.68372778,,,,,GOOD,GOOD,"11kv, LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68372777777778 12.797630555555555, 78.68336388888889 12.795036111111111)"
157,123,,Suspension,SA+0,26,126-127,297,6.2,334,,12.79503611,78.68336389,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68336388888889 12.795036111111111, 78.68304722222223 12.792502777777777)"
158,124,,Tension,SB+0,24,127-128,287,7.3,333,12°50’6.24”RT,12.79250278,78.68304722,,,,,GOOD,GOOD,Three LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68304722222223 12.792502777777777, 78.68218333333334 12.79006388888889)"
159,125,,Suspension,SA+0,26,128-129,292,5.9,332,,12.79006389,78.68218333,,,,,GOOD,GOOD,11kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68218333333334 12.79006388888889, 78.68138611111111 12.787625)"
160,126,,Suspension,SA+0,26,129-130,287,3.45,329,,12.787625,78.68138611,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68138611111111 12.787625, 78.68058055555557 12.785216666666667)"
161,127,,Tension,SC+0,26,130-131,285,2.7,331,29°3’25.38”RT,12.78521667,78.68058056,,,,,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.68058055555557 12.785216666666667, 78.67879166666667 12.783608333333333)"
162,128,,Suspension,SA+0,26,131-132,269,4.8,335,,12.78360833,78.67879167,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67879166666667 12.783608333333333, 78.67702777777778 12.781994444444445)"
163,129,,Tension,SB+0,24,132-133,267,6.3,341,0°34’22”LT,12.78199444,78.67702778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67702777777778 12.781994444444445, 78.67602500000001 12.781108333333334)"
164,130,,Tension,SB+0,24,133-134,152,5.1,349,0°43’50.64”RT,12.78110833,78.676025,,,,,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67602500000001 12.781108333333334, 78.67497222222222 12.780197222222222)"
165,131,,Tension,SB+0,24,134-135,156,3.2,338,1°36’35.06”RT,12.78019722,78.67497222,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67497222222222 12.780197222222222, 78.67348611111112 12.778827777777778)"
166,132,,Suspension,SA+0,26,135-136,225,2.7,341,,12.77882778,78.67348611,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67348611111112 12.778827777777778, 78.6722888888889 12.777894444444446)"
167,133,,Suspension,SA+0,26,136-137,168,3.9,343,,12.77789444,78.67228889,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6722888888889 12.777894444444446, 78.67083611111111 12.77662777777778)"
168,134,2W,Tension,SC+0,26,137-138,217,2.95,341,15°2’30.4”RT,12.77662778,78.67083611,2W,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67083611111111 12.77662777777778, 78.66871944444445 12.775605555555556)"
169,135,,Suspension,SA+0,26,138-139,262,3.7,341,,12.77560556,78.66871944,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66871944444445 12.775605555555556, 78.666025 12.774244444444445)"
170,136,,Tension,SB+0,24,139-140,331,6.1,342,4°18’44.2”LT,12.77424444,78.666025,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.666025 12.774244444444445, 78.664275 12.773172222222223)"
171,137,,Tension,SB+0,24,140-141,230,5.9,344,14°57’30.38”RT,12.77317222,78.664275,,,,,GOOD,GOOD,800kv HVDC,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.664275 12.773172222222223, 78.66179722222223 12.77245277777778)"
172,138,,Suspension,SA+0,26,141-142,284,4.1,346,,12.77245278,78.66179722,,,,,GOOD,GOOD,Two LT,"Canal, Road",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66179722222223 12.77245277777778, 78.66000555555556 12.771922222222223)"
173,139,,Tension,SD+0,28,142-143,206,6,349,59°49’9.36”LT,12.77192222,78.66000556,,,,,GOOD,GOOD,"Two 11kv, LT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66000555555556 12.771922222222223, 78.65934722222222 12.769369444444445)"
174,140,,Suspension,SA+0,26,143-144,295,3.5,349,,12.76936944,78.65934722,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65934722222222 12.769369444444445, 78.65862777777778 12.766641666666667)"
175,141,,Tension,SB+0,24,144-145,316,6.1,348,9°29’15.05”LT,12.76664167,78.65862778,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65862777777778 12.766641666666667, 78.65843611111111 12.764427777777778)"
176,142,,Suspension,SA+0,26,145-146,249,8,347,,12.76442778,78.65843611,,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65843611111111 12.764427777777778, 78.65828055555556 12.762266666666667)"
177,143,,Suspension,SA+0,26,146-147,245,6.2,345,,12.76226667,78.65828056,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65828055555556 12.762266666666667, 78.6580888888889 12.760122222222222)"
178,144,2W,Tension,SB+0,24,147-148,242,2.4,343,0°52’55.95”RT,12.76012222,78.65808889,2W,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6580888888889 12.760122222222222, 78.65786944444444 12.758061111111111)"
179,145,,Suspension,SA+0,26,148-149,234,4,342,,12.75806111,78.65786944,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65786944444444 12.758061111111111, 78.65759444444446 12.755852777777777)"
180,146,,Suspension,SA+0,26,149-150,249,5.3,341,,12.75585278,78.65759444,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65759444444446 12.755852777777777, 78.65738888888889 12.754169444444445)"
181,147,,Tension,SC+0,26,150-151,193,4.7,340,19°48’33.67”RT,12.75416944,78.65738889,,,,,GOOD,GOOD,"11kv, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65738888888889 12.754169444444445, 78.65660277777778 12.752608333333333)"
182,148,,Suspension,SA+0,26,151-152,197,3.3,338,,12.75260833,78.65660278,,,,,GOOD,GOOD,"11kv, Two LT",Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65660277777778 12.752608333333333, 78.65576111111112 12.750911111111112)"
183,149,,Suspension,SA+0,26,152-153,213,4.2,336,,12.75091111,78.65576111,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65576111111112 12.750911111111112, 78.65467777777778 12.748705555555555)"
184,150,,Tension,SD+0,28,153-154,274,3.9,334,31°33’19.45”LT,12.74870556,78.65467778,,,,,GOOD,GOOD,-,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65467777777778 12.748705555555555, 78.65486944444444 12.746855555555555)"
185,151,,Suspension,SA+0,26,154-155,210,-,332,,12.74685556,78.65486944,,,,,GOOD,GOOD,800kv HVDC,CTR,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65486944444444 12.746855555555555, 78.6551 12.744733333333333)"
186,152,,Suspension,SA+0,26,155-156,243,-,333,,12.74473333,78.6551,,,,,GOOD,GOOD,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6551 12.744733333333333, 78.65528333333334 12.742847222222222)"
187,153,2W,Tension,SB+0,24,156-157,213,7.12,332,12°15’32.62”LT,12.74284722,78.65528333,2W,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65528333333334 12.742847222222222, 78.6559388888889 12.740855555555555)"
188,154,,Suspension,SA+0,26,157-158,236,6.35,332,,12.74085556,78.65593889,,,,,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6559388888889 12.740855555555555, 78.65653333333334 12.738991666666665)"
189,155,,Tension,SC+0,26,158-159,222,5.9,332,29°41’41”RT,12.73899167,78.65653333,,,,,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65653333333334 12.738991666666665, 78.6560388888889 12.736727777777777)"
190,156,,Tension,SB+0,24,159-160,260,7.1,331,12°42’57.04”LT,12.73672778,78.65603889,,,,,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6560388888889 12.736727777777777, 78.65609166666667 12.734016666666665)"
191,157,,Tension,SB+0,24,160-161,306,4.3,332,7°33’30.18”RT,12.73401667,78.65609167,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65609166666667 12.734016666666665, 78.65580277777778 12.731566666666668)"
192,158,,Suspension,SA+0,26,161-162,277,3.2,334,,12.73156667,78.65580278,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65580277777778 12.731566666666668, 78.65554722222222 12.729341666666667)"
193,159,,Tension,SC+0,26,162-163,252,5.4,335,15°23’50.56”LT,12.72934167,78.65554722,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65554722222222 12.729341666666667, 78.65569166666667 12.728438888888888)"
194,160,,Tension,SD+0,28,163-164,106,7.1,336,73°53’43.56”LT,12.72843889,78.65569167,,,,,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65569166666667 12.728438888888888, 78.65790555555556 12.728161111111111)"
195,161,,Tension,SC+0,26,164-,246,6.7,339,18°24’0.56”RT,12.72816111,78.65790556,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65790555555556 12.728161111111111, 78.660075 12.727102777777779)"
196,162,,Tension,SC+0,26,-,267,6.1,338,22°22’57.39”LT,12.72710278,78.660075,,,,,GOOD,GOOD,"Two 11kv, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.660075 12.727102777777779, 78.66178055555557 12.726980555555556)"
197,163,,Tension,SD+0,28,-,191,7.2,336,33°48’29.8”LT,12.72698056,78.66178056,,,,,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66178055555557 12.726980555555556, 78.66457222222223 12.7287)"
198,164,3W,Tension,DD+3,31,-,363,8,335,,12.7287,78.66457222,,,,,Rusted Old Tower,GOOD,"Two 11kv, 110kv ","CTR, Canal",Plain,LILO Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : From Vinnamangalam SS to Loc.no.164  is Common portion for Pakkam - Vinnamangalam & Vaniyambadi - Vinnamangalam and both lines are having their own numbers on same towers. Hence this portion is not mentioned in pakkam - vinnamangalam line as this portion is considered in vaniyambadi - vinnamangalam line with different numbering.,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
