S.No,Tower No.,Tower Suspension / Tension,Tower Type,SC or DC,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Neeravallur Gantry,,Gantry,-,15,-,-,-,73,-,12.886944444444444,79.797225,GOOD,-,-,-,Plain,No peak available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.797225 12.886944444444444, 79.797125 12.886619444444444)"
2,9,Tension,DD+0,DC,28,"=CONCATENATE(B6,""-"",B7)",42,3.2,74,"91°46'35.5""RT",12.886619444444444,79.797125,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.797125 12.886619444444444, 79.79630555555555 12.886841666666665)"
3,8,Tension,DD+0,DC,28,"=CONCATENATE(B7,""-"",B8)",101,3.4,73,"50°33’23.74""RT",12.886841666666665,79.79630555555555,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79630555555555 12.886841666666665, 79.79541944444445 12.888863888888888)"
4,7,Tension,DB+0,DC,24,"=CONCATENATE(B8,""-"",B9)",239,2.1,73,"5°17'23""RT",12.888863888888888,79.79541944444445,GOOD,GOOD,Two HT,"Road, CTR",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79541944444445 12.888863888888888, 79.79496944444445 12.890308333333333)"
5,6,Tension,DC+0,DC,26,"=CONCATENATE(B9,""-"",B10)",174,3.2,71,"29°14'50.75""LT",12.890308333333333,79.79496944444445,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79496944444445 12.890308333333333, 79.79410833333333 12.891088888888888)"
6,5,Tension,DC+0,DC,26,"=CONCATENATE(B10,""-"",B11)",131,2.3,72,"20°30'8.14""LT",12.891088888888888,79.79410833333333,GOOD,GOOD,Two HT,National Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79410833333333 12.891088888888888, 79.792475 12.89176111111111)"
7,4,Tension,DD+0,DC,28,"=CONCATENATE(B11,""-"",B12)",192,5.6,70,"35°24'46.57""RT",12.89176111111111,79.792475,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.792475 12.89176111111111, 79.79123888888888 12.893788888888889)"
8,3,Tension,DB+0,DC,24,"=CONCATENATE(B12,""-"",B13)",264,4.8,69,"13°23’56.32""RT",12.893788888888889,79.79123888888888,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79123888888888 12.893788888888889, 79.79086944444444 12.896397222222221)"
9,2,Suspension,DA+0,DC,26,"=CONCATENATE(B13,""-"",B14)",300,8.6,68,,12.896397222222221,79.79086944444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79086944444444 12.896397222222221, 79.79051388888888 12.899038888888889)"
10,340/1,Tension,DD+3,DC,31,"=CONCATENATE(B14,""-"",B15)",300,11.2,68,"115°3'17.79""LT",12.899038888888889,79.79051388888888,GOOD,GOOD,-,-,Plain,LILO Tower to Sriperumbur,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79051388888888 12.899038888888889, 79.78843611111111 12.898133333333332)"
11,341,Suspension,SA+0,SC,26,"=CONCATENATE(B15,""-"",B16)",249,-,69,,12.898133333333332,79.78843611111111,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78843611111111 12.898133333333332, 79.78659722222223 12.897130555555554)"
12,342,Suspension,SA+0,SC,26,"=CONCATENATE(B16,""-"",B17)",233,-,69,,12.897130555555554,79.78659722222223,GOOD,NO E/W,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78659722222223 12.897130555555554, 79.78459166666667 12.896127777777778)"
13,343,Suspension,SA+0,SC,26,"=CONCATENATE(B17,""-"",B18)",246,8.2,71,,12.896127777777778,79.78459166666667,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78459166666667 12.896127777777778, 79.78260833333333 12.89508611111111)"
14,344,Suspension,SA+0,SC,26,"=CONCATENATE(B18,""-"",B19)",247,7.8,70,,12.89508611111111,79.78260833333333,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78260833333333 12.89508611111111, 79.78063055555556 12.894083333333333)"
15,345,Suspension,SA+0,SC,26,"=CONCATENATE(B19,""-"",B20)",246,5.6,70,,12.894083333333333,79.78063055555556,GOOD,NO E/W,HT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78063055555556 12.894083333333333, 79.77861666666666 12.893080555555555)"
16,346,Suspension,SA+0,SC,26,"=CONCATENATE(B20,""-"",B21)",248,-,69,,12.893080555555555,79.77861666666666,GOOD,NO E/W,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77861666666666 12.893080555555555, 79.77667777777778 12.892094444444444)"
17,347,Suspension,SA+0,SC,26,"=CONCATENATE(B21,""-"",B22)",239,-,69,,12.892094444444444,79.77667777777778,GOOD,NO E/W,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77667777777778 12.892094444444444, 79.7746361111111 12.891036111111111)"
18,348,Suspension,SA+0,SC,26,"=CONCATENATE(B22,""-"",B23)",254,-,69,,12.891036111111111,79.7746361111111,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7746361111111 12.891036111111111, 79.77252222222222 12.889977777777776)"
19,349,Tension,SB+0,SC,24,"=CONCATENATE(B23,""-"",B24)",261,-,70,"11°32'57.66""LT",12.889977777777776,79.77252222222222,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77252222222222 12.889977777777776, 79.77083333333333 12.888694444444443)"
20,350,Suspension,SA+0,SC,26,"=CONCATENATE(B24,""-"",B25)",235,-,69,,12.888694444444443,79.77083333333333,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77083333333333 12.888694444444443, 79.76908888888889 12.887319444444444)"
21,351,Suspension,SA+0,SC,26,"=CONCATENATE(B25,""-"",B26)",244,-,69,,12.887319444444444,79.76908888888889,GOOD,NO E/W,400kv ,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76908888888889 12.887319444444444, 79.76731666666666 12.885938888888889)"
22,352,Suspension,SA+0,SC,26,"=CONCATENATE(B26,""-"",B27)",250,-,70,,12.885938888888889,79.76731666666666,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76731666666666 12.885938888888889, 79.76554444444444 12.884575)"
23,353,Suspension,SA+0,SC,26,"=CONCATENATE(B27,""-"",B28)",245,-,69,,12.884575,79.76554444444444,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76554444444444 12.884575, 79.76379166666666 12.883191666666667)"
24,354,Suspension,SA+0,SC,26,"=CONCATENATE(B28,""-"",B29)",247,-,69,,12.883191666666667,79.76379166666666,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76379166666666 12.883191666666667, 79.76213888888888 12.881927777777777)"
25,355,Suspension,SA+0,SC,26,"=CONCATENATE(B29,""-"",B30)",231,-,70,,12.881927777777777,79.76213888888888,GOOD,NO E/W,-,Lake,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76213888888888 12.881927777777777, 79.76050555555555 12.880616666666667)"
26,356,Suspension,SA+0,SC,26,"=CONCATENATE(B30,""-"",B31)",231,10.1,69,,12.880616666666667,79.76050555555555,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76050555555555 12.880616666666667, 79.75871388888889 12.879225)"
27,357,Suspension,SA+0,SC,26,"=CONCATENATE(B31,""-"",B32)",249,-,73,,12.879225,79.75871388888889,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75871388888889 12.879225, 79.75698055555556 12.87786111111111)"
28,358,Suspension,SA+0,SC,26,"=CONCATENATE(B32,""-"",B33)",246,-,76,,12.87786111111111,79.75698055555556,GOOD,NO E/W,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75698055555556 12.87786111111111, 79.7552 12.876513888888889)"
29,359,Suspension,SA+0,SC,26,"=CONCATENATE(B33,""-"",B34)",247,9,77,,12.876513888888889,79.7552,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7552 12.876513888888889, 79.75341666666667 12.875158333333333)"
30,360,Tension,SB+6,SC,30,"=CONCATENATE(B34,""-"",B35)",247,3.6,77,"3°42'39.39""LT",12.875158333333333,79.75341666666667,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75341666666667 12.875158333333333, 79.75196944444444 12.873877777777778)"
31,361,Tension,SD+9,SC,37,"=CONCATENATE(B35,""-"",B36)",216,0.2,78,"37°52’32.68""RT",12.873877777777778,79.75196944444444,GOOD,NO E/W,"LT, HT",National Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75196944444444 12.873877777777778, 79.74995 12.873697222222223)"
32,362,Tension,SD+9,SC,37,"=CONCATENATE(B36,""-"",B37)",225,2.1,79,"0°15’40.32""LT",12.873697222222223,79.74995,GOOD,GOOD,-,Company,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74995 12.873697222222223, 79.74856111111112 12.87363611111111)"
33,363,Tension,SD+9,SC,37,"=CONCATENATE(B37,""-"",B38)",157,1.5,78,"76°30’9.56""LT",12.87363611111111,79.74856111111112,GOOD,GOOD,LT,Company,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74856111111112 12.87363611111111, 79.74851944444444 12.872558333333334)"
34,364,Tension,SD+9,SC,37,"=CONCATENATE(B38,""-"",B39)",124,5,77,"0°30’10.12""LT",12.872558333333334,79.74851944444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74851944444444 12.872558333333334, 79.7481138888889 12.870694444444444)"
35,365,Tension,SD+9,SC,37,"=CONCATENATE(B39,""-"",B40)",210,0.30000000000000004,74,"73°53’28.41""RT",12.870694444444444,79.7481138888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7481138888889 12.870694444444444, 79.74721111111111 12.870580555555556)"
36,366,Tension,SD+9,SC,37,"=CONCATENATE(B40,""-"",B41)",108,0.2,73,"97°33’17.24""RT",12.870580555555556,79.74721111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74721111111111 12.870580555555556, 79.7471861111111 12.872108333333333)"
37,367,Tension,SD+9,SC,37,"=CONCATENATE(B41,""-"",B42)",176,12.7,74,112°38’21.4”LT,12.872108333333333,79.7471861111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7471861111111 12.872108333333333, 79.74411388888889 12.870938888888888)"
38,368,Suspension,SA+0,SC,26,"=CONCATENATE(B42,""-"",B43)",367,11.3,75,,12.870938888888888,79.74411388888889,GOOD,NO E/W,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74411388888889 12.870938888888888, 79.74198055555556 12.87011388888889)"
39,369,Suspension,SA+0,SC,26,"=CONCATENATE(B43,""-"",B44)",252,8,75,,12.87011388888889,79.74198055555556,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74198055555556 12.87011388888889, 79.73977222222223 12.869244444444444)"
40,370,Suspension,SA+0,SC,26,"=CONCATENATE(B44,""-"",B45)",263,8.1,76,,12.869244444444444,79.73977222222223,GOOD,NO E/W,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73977222222223 12.869244444444444, 79.7376388888889 12.868430555555555)"
41,371,Suspension,SA+0,SC,26,"=CONCATENATE(B45,""-"",B46)",252,-,77,,12.868430555555555,79.7376388888889,GOOD,NO E/W,"LT, HT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7376388888889 12.868430555555555, 79.73546944444445 12.867577777777779)"
42,372,Suspension,SA+0,SC,26,"=CONCATENATE(B46,""-"",B47)",257,-,79,,12.867577777777779,79.73546944444445,GOOD,NO E/W,HT,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73546944444445 12.867577777777779, 79.73333333333333 12.86676388888889)"
43,373,Suspension,SA+0,SC,26,"=CONCATENATE(B47,""-"",B48)",252,7.5,80,,12.86676388888889,79.73333333333333,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73333333333333 12.86676388888889, 79.73105277777778 12.865874999999999)"
44,374,Suspension,SA+0,SC,26,"=CONCATENATE(B48,""-"",B49)",270,7.1,80,,12.865874999999999,79.73105277777778,GOOD,NO E/W,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73105277777778 12.865874999999999, 79.72878333333334 12.864969444444444)"
45,375,Suspension,SA+0,SC,26,"=CONCATENATE(B49,""-"",B50)",270,1.2,81,,12.864969444444444,79.72878333333334,GOOD,NO E/W,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72878333333334 12.864969444444444, 79.72656666666667 12.86413611111111)"
46,376,Suspension,SA+0,SC,26,"=CONCATENATE(B50,""-"",B51)",264,3.1,82,,12.86413611111111,79.72656666666667,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72656666666667 12.86413611111111, 79.72428611111111 12.863255555555556)"
47,377,Suspension,SA+0,SC,26,"=CONCATENATE(B51,""-"",B52)",268,7.2,83,,12.863255555555556,79.72428611111111,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72428611111111 12.863255555555556, 79.722125 12.862413888888888)"
48,378,Suspension,SA+0,SC,26,"=CONCATENATE(B52,""-"",B53)",259,0.7,82,,12.862413888888888,79.722125,GOOD,NO E/W,HT,Lake,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.722125 12.862413888888888, 79.71989722222223 12.861563888888888)"
49,379,Suspension,SA+0,SC,26,"=CONCATENATE(B53,""-"",B54)",263,-,81,,12.861563888888888,79.71989722222223,GOOD,NO E/W,-,Canal,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71989722222223 12.861563888888888, 79.71764444444445 12.860719444444443)"
50,380,Suspension,SA+0,SC,26,"=CONCATENATE(B54,""-"",B55)",265,0.5,81,,12.860719444444443,79.71764444444445,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71764444444445 12.860719444444443, 79.71554722222223 12.859933333333332)"
51,381,Suspension,SA+0,SC,26,"=CONCATENATE(B55,""-"",B56)",246,6.3,83,,12.859933333333332,79.71554722222223,GOOD,NO E/W,"HT, 230kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71554722222223 12.859933333333332, 79.713425 12.859036111111111)"
52,382,Suspension,SA+0,SC,26,"=CONCATENATE(B56,""-"",B57)",256,6.1,86,,12.859036111111111,79.713425,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.713425 12.859036111111111, 79.71102222222223 12.858191666666666)"
53,383,Suspension,SA+0,SC,26,"=CONCATENATE(B57,""-"",B58)",282,3.1,87,,12.858191666666666,79.71102222222223,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71102222222223 12.858191666666666, 79.70865 12.85725)"
54,384,Tension,SD+9,SC,37,"=CONCATENATE(B58,""-"",B59)",281,8.7,88,"1°56’36.59""RT",12.85725,79.70865,GOOD,NO E/W,"Two LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70865 12.85725, 79.70646388888889 12.856297222222222)"
55,385,Suspension,SA+0,SC,26,"=CONCATENATE(B59,""-"",B60)",262,-,88,,12.856297222222222,79.70646388888889,GOOD,NO E/W,Four LT,State Highway,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70646388888889 12.856297222222222, 79.70501111111112 12.855641666666667)"
56,386,Suspension,SA+0,SC,26,"=CONCATENATE(B60,""-"",B61)",179,-,87,,12.855641666666667,79.70501111111112,GOOD,NO E/W,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70501111111112 12.855641666666667, 79.70314444444445 12.854844444444444)"
57,387,Suspension,SA+0,SC,26,"=CONCATENATE(B61,""-"",B62)",224,-,88,,12.854844444444444,79.70314444444445,GOOD,NO E/W,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70314444444445 12.854844444444444, 79.7009638888889 12.853930555555555)"
58,388,Tension,SD+9,DC,37,"=CONCATENATE(B62,""-"",B63)",263,7.1,89,1°33’58.14”LT,12.853930555555555,79.7009638888889,GOOD,NO E/W,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7009638888889 12.853930555555555, 79.69985277777778 12.853380555555555)"
59,389,Tension,SD+9,DC,37,"=CONCATENATE(B63,""-"",B64)",141,3.5,88,0°9’51.73”LT,12.853380555555555,79.69985277777778,GOOD,GOOD,"LT, HT, 25kv",Railway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69985277777778 12.853380555555555, 79.698125 12.852622222222221)"
60,390,Suspension,SA+0,SC,26,"=CONCATENATE(B64,""-"",B65)",211,-,90,,12.852622222222221,79.698125,GOOD,GOOD,"Two HT, LT",Road,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.698125 12.852622222222221, 79.69607500000001 12.851788888888889)"
61,391,Tension,SD+9,SC,37,"=CONCATENATE(B65,""-"",B66)",246,-,90,35°15’34.77”LT,12.851788888888889,79.69607500000001,GOOD,GOOD,Two LT,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69607500000001 12.851788888888889, 79.69470277777778 12.849605555555556)"
62,392,Tension,SD+9,SC,37,"=CONCATENATE(B66,""-"",B67)",291,2.6,91,1°8’14.05”LT,12.849605555555556,79.69470277777778,GOOD,GOOD,"HT, Kanchi SS and Structures",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69470277777778 12.849605555555556, 79.69268333333333 12.848094444444445)"
63,393,Tension,SD+9,SC,37,"=CONCATENATE(B67,""-"",B68)",280,1.6,91,20°13’11.26”RT,12.848094444444445,79.69268333333333,GOOD,GOOD,"Two LT, Two HT",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69268333333333 12.848094444444445, 79.690225 12.846291666666668)"
64,394,Suspension,SA+0,SC,26,"=CONCATENATE(B68,""-"",B69)",338,5,93,,12.846291666666668,79.690225,GOOD,GOOD,Two HT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.690225 12.846291666666668, 79.68827777777778 12.844772222222224)"
65,395,Suspension,SA+0,SC,26,"=CONCATENATE(B69,""-"",B70)",276,2.7,92,,12.844772222222224,79.68827777777778,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68827777777778 12.844772222222224, 79.68605833333334 12.843133333333334)"
66,396,Suspension,SA+0,SC,26,"=CONCATENATE(B70,""-"",B71)",305,5.3,90,,12.843133333333334,79.68605833333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68605833333334 12.843133333333334, 79.68395555555556 12.841558333333333)"
67,397,Suspension,SA+0,SC,26,"=CONCATENATE(B71,""-"",B72)",295,7.3,90,,12.841558333333333,79.68395555555556,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68395555555556 12.841558333333333, 79.68170833333333 12.839855555555555)"
68,398,Suspension,SA+0,SC,26,"=CONCATENATE(B72,""-"",B73)",313,8.1,88,,12.839855555555555,79.68170833333333,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68170833333333 12.839855555555555, 79.679625 12.838319444444444)"
69,399,Tension,SD+9,SC,37,"=CONCATENATE(B73,""-"",B74)",290,6.2,87,1°53’33.85”RT,12.838319444444444,79.679625,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.679625 12.838319444444444, 79.67700833333333 12.836369444444445)"
70,400,Suspension,SA+0,SC,26,"=CONCATENATE(B74,""-"",B75)",360,1.2,86,,12.836369444444445,79.67700833333333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67700833333333 12.836369444444445, 79.67682500000001 12.836261111111112)"
71,LILO Tower-1,Tension,DD+6,DC,34,"=CONCATENATE(B75,""-"",B76)",37,1.2,86,8°13’28.62”RT,12.836261111111112,79.67682500000001,GOOD,GOOD,-,-,Plain,LILO Tower to Kancheepuram 230,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67682500000001 12.836261111111112, 79.67526388888889 12.835086111111112)"
72,401,Suspension,SA+0,SC,26,"=CONCATENATE(B76,""-"",B77)",217,2.3,84,,12.835086111111112,79.67526388888889,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67526388888889 12.835086111111112, 79.67296944444445 12.833386111111112)"
73,402,Suspension,SA+0,SC,26,"=CONCATENATE(B77,""-"",B78)",317,2,83,,12.833386111111112,79.67296944444445,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.67296944444445 12.833386111111112, 79.6707138888889 12.8317)"
74,403,Suspension,SA+0,SC,26,"=CONCATENATE(B78,""-"",B79)",312,5.1,84,,12.8317,79.6707138888889,GOOD,GOOD,"LT, HT",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6707138888889 12.8317, 79.66874722222222 12.830244444444444)"
75,404,Tension,SB+0,SC,24,"=CONCATENATE(B79,""-"",B80)",273,1.2,86,1°9’52.23”RT,12.830244444444444,79.66874722222222,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66874722222222 12.830244444444444, 79.66685833333334 12.828833333333334)"
76,405,Suspension,SA+0,SC,26,"=CONCATENATE(B80,""-"",B81)",262,6.2,87,,12.828833333333334,79.66685833333334,GOOD,GOOD,HT,State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66685833333334 12.828833333333334, 79.66502222222223 12.827458333333333)"
77,406,Suspension,SA+0,SC,26,"=CONCATENATE(B81,""-"",B82)",253,0.9,88,,12.827458333333333,79.66502222222223,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66502222222223 12.827458333333333, 79.66313333333333 12.826030555555555)"
78,407,Suspension,SA+0,SC,26,"=CONCATENATE(B82,""-"",B83)",264,5.7,87,,12.826030555555555,79.66313333333333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66313333333333 12.826030555555555, 79.66105 12.82451111111111)"
79,408,Suspension,SA+0,SC,26,"=CONCATENATE(B83,""-"",B84)",285,8.2,88,,12.82451111111111,79.66105,GOOD,GOOD,"HT, 230kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.66105 12.82451111111111, 79.65894722222222 12.822916666666666)"
80,409,Tension,SB+0,SC,24,"=CONCATENATE(B84,""-"",B85)",298,0.9,89,1°18’31.47”RT,12.822916666666666,79.65894722222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65894722222222 12.822916666666666, 79.65676388888889 12.821297222222222)"
81,410,Suspension,SA+0,SC,26,"=CONCATENATE(B85,""-"",B86)",303,-,89,,12.821297222222222,79.65676388888889,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65676388888889 12.821297222222222, 79.65449722222223 12.819613888888888)"
82,411,Suspension,SA+0,SC,26,"=CONCATENATE(B86,""-"",B87)",313,-,88,,12.819613888888888,79.65449722222223,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65449722222223 12.819613888888888, 79.65213055555556 12.817838888888888)"
83,412,Suspension,SA+0,SC,26,"=CONCATENATE(B87,""-"",B88)",325,-,89,,12.817838888888888,79.65213055555556,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.65213055555556 12.817838888888888, 79.64999166666668 12.816244444444445)"
84,413,Suspension,SA+0,SC,26,"=CONCATENATE(B88,""-"",B89)",297,-,90,,12.816244444444445,79.64999166666668,GOOD,GOOD,-,Road,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64999166666668 12.816244444444445, 79.64771666666667 12.814569444444444)"
85,414,Tension,SB+0,SC,24,"=CONCATENATE(B89,""-"",B90)",314,5.2,91,0°6’50.25”LT,12.814569444444444,79.64771666666667,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64771666666667 12.814569444444444, 79.64591666666668 12.81325)"
86,415,Tension,SD+3,SC,31,"=CONCATENATE(B90,""-"",B91)",248,6,89,0°33’36.68”RT,12.81325,79.64591666666668,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64591666666668 12.81325, 79.64387222222223 12.811763888888889)"
87,416,Suspension,SA+0,SC,26,"=CONCATENATE(B91,""-"",B92)",280,7.1,88,,12.811763888888889,79.64387222222223,GOOD,GOOD,-,River,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64387222222223 12.811763888888889, 79.64170555555556 12.810163888888889)"
88,417,Suspension,SA+0,SC,26,"=CONCATENATE(B92,""-"",B93)",301,1.2,87,,12.810163888888889,79.64170555555556,GOOD,GOOD,-,River,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.64170555555556 12.810163888888889, 79.63951111111112 12.808561111111112)"
89,418,Suspension,SA+0,SC,26,"=CONCATENATE(B93,""-"",B94)",303,3.6,86,,12.808561111111112,79.63951111111112,GOOD,GOOD,-,River,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63951111111112 12.808561111111112, 79.63780555555556 12.807322222222222)"
90,419,Suspension,SA+0,SC,26,"=CONCATENATE(B94,""-"",B95)",235,0.5,87,,12.807322222222222,79.63780555555556,GOOD,GOOD,-,River,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63780555555556 12.807322222222222, 79.63567777777779 12.80573888888889)"
91,420,Tension,SD+3,SC,31,"=CONCATENATE(B95,""-"",B96)",300,7.1,89,1°30’36.44”RT,12.80573888888889,79.63567777777779,GOOD,GOOD,-,River,River,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63567777777779 12.80573888888889, 79.63382222222224 12.804427777777779)"
92,421,Suspension,SA+0,SC,26,"=CONCATENATE(B96,""-"",B97)",247,2.8,90,,12.804427777777779,79.63382222222224,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63382222222224 12.804427777777779, 79.63179444444444 12.803033333333333)"
93,422,Suspension,SA+0,SC,26,"=CONCATENATE(B97,""-"",B98)",274,8.1,89,,12.803033333333333,79.63179444444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63179444444444 12.803033333333333, 79.62979444444444 12.801522222222223)"
94,423,Suspension,SA+0,SC,26,"=CONCATENATE(B98,""-"",B99)",281,1.2,88,,12.801522222222223,79.62979444444444,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62979444444444 12.801522222222223, 79.62762777777778 12.8)"
95,424,Suspension,SA+0,SC,26,"=CONCATENATE(B99,""-"",B100)",295,3.5,89,,12.8,79.62762777777778,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62762777777778 12.8, 79.62561944444444 12.798536111111112)"
96,425,Tension,SB+0,SC,24,"=CONCATENATE(B100,""-"",B101)",276,6,91,2°53’26.97”LT,12.798536111111112,79.62561944444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62561944444444 12.798536111111112, 79.62374722222222 12.796977777777778)"
97,426,Suspension,SA+0,SC,26,"=CONCATENATE(B101,""-"",B102)",269,1.9,92,,12.796977777777778,79.62374722222222,GOOD,GOOD,"HT, Two LT",Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62374722222222 12.796977777777778, 79.62142777777777 12.795238888888889)"
98,427,Suspension,SA+0,SC,26,"=CONCATENATE(B102,""-"",B103)",325,2.7,93,,12.795238888888889,79.62142777777777,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62142777777777 12.795238888888889, 79.61928888888889 12.793591666666666)"
99,428,Suspension,SA+0,SC,26,"=CONCATENATE(B103,""-"",B104)",296,8.2,94,,12.793591666666666,79.61928888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61928888888889 12.793591666666666, 79.61726388888889 12.792072222222222)"
100,429,Suspension,SA+0,SC,26,"=CONCATENATE(B104,""-"",B105)",288,9.6,95,,12.792072222222222,79.61726388888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61726388888889 12.792072222222222, 79.61511666666667 12.790441666666666)"
101,430,Tension,SB+0,SC,24,"=CONCATENATE(B105,""-"",B106)",297,7.1,96,0°34’57.5”LT,12.790441666666666,79.61511666666667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61511666666667 12.790441666666666, 79.61351944444444 12.789241666666667)"
102,431,Suspension,SA+0,SC,26,"=CONCATENATE(B106,""-"",B107)",223,0.9,99,,12.789241666666667,79.61351944444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61351944444444 12.789241666666667, 79.61195 12.788038888888888)"
103,432,Suspension,SA+0,SC,26,"=CONCATENATE(B107,""-"",B108)",216,5.2,101,,12.788038888888888,79.61195,GOOD,GOOD,"HT, LT, 110kv",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61195 12.788038888888888, 79.61036388888888 12.786847222222223)"
104,433,Suspension,SA+0,SC,26,"=CONCATENATE(B108,""-"",B109)",225,2,102,,12.786847222222223,79.61036388888888,GOOD,GOOD,"Two HT, LT",State Highway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61036388888888 12.786847222222223, 79.60799722222221 12.785036111111111)"
105,434,Tension,SB+0,SC,24,"=CONCATENATE(B109,""-"",B110)",335,1.2,100,4°52’7.1”RT,12.785036111111111,79.60799722222221,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60799722222221 12.785036111111111, 79.60552777777777 12.783502777777779)"
106,435,Suspension,SA+0,SC,26,"=CONCATENATE(B110,""-"",B111)",325,3.2,100,,12.783502777777779,79.60552777777777,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60552777777777 12.783502777777779, 79.6038111111111 12.782408333333334)"
107,436,Suspension,SA+0,SC,26,"=CONCATENATE(B111,""-"",B112)",225,3.1,98,,12.782408333333334,79.6038111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6038111111111 12.782408333333334, 79.60203055555554 12.781180555555556)"
108,437,Tension,SB+0,SC,24,"=CONCATENATE(B112,""-"",B113)",242,0.6000000000000001,96,0°45’42.31”LT,12.781180555555556,79.60203055555554,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60203055555554 12.781180555555556, 79.59946111111111 12.77953888888889)"
109,438,Suspension,SA+0,SC,26,"=CONCATENATE(B113,""-"",B114)",340,0.5,95,,12.77953888888889,79.59946111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59946111111111 12.77953888888889, 79.597175 12.778080555555556)"
110,439,Suspension,SA+0,SC,26,"=CONCATENATE(B114,""-"",B115)",302,1.3,97,,12.778080555555556,79.597175,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.597175 12.778080555555556, 79.59478055555554 12.776530555555556)"
111,440,Suspension,SA+0,SC,26,"=CONCATENATE(B115,""-"",B116)",316,1.2,98,,12.776530555555556,79.59478055555554,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59478055555554 12.776530555555556, 79.59230277777777 12.7749)"
112,441,Tension,SB+0,SC,24,"=CONCATENATE(B116,""-"",B117)",330,1.6,100,0°16’37.86”RT,12.7749,79.59230277777777,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59230277777777 12.7749, 79.59011944444444 12.773486111111112)"
113,442,Suspension,SA+0,SC,26,"=CONCATENATE(B117,""-"",B118)",288,2.5,99,,12.773486111111112,79.59011944444444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59011944444444 12.773486111111112, 79.58779722222222 12.771955555555556)"
114,443,Suspension,SA+0,SC,26,"=CONCATENATE(B118,""-"",B119)",307,5,98,,12.771955555555556,79.58779722222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58779722222222 12.771955555555556, 79.58572222222222 12.770605555555557)"
115,444,Suspension,SA+0,SC,26,"=CONCATENATE(B119,""-"",B120)",272,0.6000000000000001,102,,12.770605555555557,79.58572222222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58572222222222 12.770605555555557, 79.58313333333334 12.768927777777778)"
116,445,Tension,SB+0,SC,24,"=CONCATENATE(B120,""-"",B121)",343,3.1,101,0°55’40.08”LT,12.768927777777778,79.58313333333334,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58313333333334 12.768927777777778, 79.58153888888889 12.76785277777778)"
117,446,Suspension,SA+0,SC,26,"=CONCATENATE(B121,""-"",B122)",217,1.2,102,,12.76785277777778,79.58153888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58153888888889 12.76785277777778, 79.57908611111111 12.766294444444444)"
118,447,Tension,SB+0,SC,24,"=CONCATENATE(B122,""-"",B123)",320,2.3,103,1°1’8.1”LT,12.766294444444444,79.57908611111111,GOOD,GOOD,Two LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57908611111111 12.766294444444444, 79.57688333333333 12.764872222222222)"
119,448,Suspension,SA+0,SC,26,"=CONCATENATE(B123,""-"",B124)",296,5.4,104,,12.764872222222222,79.57688333333333,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57688333333333 12.764872222222222, 79.57448055555555 12.763277777777779)"
120,449,Suspension,SA+0,SC,26,"=CONCATENATE(B124,""-"",B125)",319,3.2,103,,12.763277777777779,79.57448055555555,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57448055555555 12.763277777777779, 79.57213888888889 12.761763888888888)"
121,450,Suspension,SA+0,SC,26,"=CONCATENATE(B125,""-"",B126)",310,1.2,102,,12.761763888888888,79.57213888888889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57213888888889 12.761763888888888, 79.56977222222221 12.760213888888888)"
122,451,Suspension,SA+0,SC,26,"=CONCATENATE(B126,""-"",B127)",315,1.8,100,,12.760213888888888,79.56977222222221,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56977222222221 12.760213888888888, 79.56761666666667 12.758819444444445)"
123,452,Suspension,SA+0,SC,26,"=CONCATENATE(B127,""-"",B128)",286,-,101,,12.758819444444445,79.56761666666667,GOOD,GOOD,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56761666666667 12.758819444444445, 79.56529444444445 12.75731388888889)"
124,453,Tension,SB+0,SC,24,"=CONCATENATE(B128,""-"",B129)",310,1.6,99,0°18’46.16”LT,12.75731388888889,79.56529444444445,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56529444444445 12.75731388888889, 79.56305555555555 12.755847222222222)"
125,454,Suspension,SA+0,SC,26,"=CONCATENATE(B129,""-"",B130)",297,6.3,98,,12.755847222222222,79.56305555555555,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56305555555555 12.755847222222222, 79.560825 12.754397222222222)"
126,455,Suspension,SA+0,SC,26,"=CONCATENATE(B130,""-"",B131)",297,2.6,99,,12.754397222222222,79.560825,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.560825 12.754397222222222, 79.55831111111111 12.752755555555556)"
127,456,Suspension,SA+0,SC,26,"=CONCATENATE(B131,""-"",B132)",331,1.2,98,,12.752755555555556,79.55831111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55831111111111 12.752755555555556, 79.55618333333334 12.75136111111111)"
128,457,Suspension,SA+0,SC,26,"=CONCATENATE(B132,""-"",B133)",284,1.8,97,,12.75136111111111,79.55618333333334,GOOD,GOOD,-,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55618333333334 12.75136111111111, 79.55372222222222 12.749794444444444)"
129,458,Tension,SB+0,SC,24,"=CONCATENATE(B133,""-"",B134)",325,9.2,98,0°48’1.02”RT,12.749794444444444,79.55372222222222,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55372222222222 12.749794444444444, 79.55131944444445 12.748252777777777)"
130,459,Suspension,SA+0,SC,26,"=CONCATENATE(B134,""-"",B135)",316,9.3,99,,12.748252777777777,79.55131944444445,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55131944444445 12.748252777777777, 79.54906111111111 12.746775)"
131,460,Suspension,SA+0,SC,26,"=CONCATENATE(B135,""-"",B136)",299,5,100,,12.746775,79.54906111111111,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54906111111111 12.746775, 79.54676666666667 12.745316666666666)"
132,461,Suspension,SA+0,SC,26,"=CONCATENATE(B136,""-"",B137)",301,5.1,98,,12.745316666666666,79.54676666666667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54676666666667 12.745316666666666, 79.54437222222222 12.743758333333332)"
133,462,Suspension,SA+0,SC,26,"=CONCATENATE(B137,""-"",B138)",318,-,96,,12.743758333333332,79.54437222222222,GOOD,GOOD,-,-,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54437222222222 12.743758333333332, 79.54206111111111 12.742244444444443)"
134,463,Tension,SB+0,SC,24,"=CONCATENATE(B138,""-"",B139)",305,-,95,0°5’48.55”RT,12.742244444444443,79.54206111111111,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54206111111111 12.742244444444443, 79.53985 12.74082222222222)"
135,464,Suspension,SA+0,SC,26,"=CONCATENATE(B139,""-"",B140)",292,-,95,,12.74082222222222,79.53985,GOOD,GOOD,-,-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53985 12.74082222222222, 79.53749166666667 12.739263888888889)"
136,465,Suspension,SA+0,SC,26,"=CONCATENATE(B140,""-"",B141)",315,-,95,,12.739263888888889,79.53749166666667,GOOD,GOOD,"LT, HT",-,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53749166666667 12.739263888888889, 79.53520833333333 12.737758333333332)"
137,466,Suspension,SA+0,SC,26,"=CONCATENATE(B141,""-"",B142)",303,-,95,,12.737758333333332,79.53520833333333,GOOD,GOOD,"LT, HT",Road,Agriculture Bed,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53520833333333 12.737758333333332, 79.53285833333334 12.736244444444443)"
138,467,Suspension,SA+0,SC,26,"=CONCATENATE(B142,""-"",B143)",309,2.3,96,,12.736244444444443,79.53285833333334,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53285833333334 12.736244444444443, 79.5305 12.734738888888888)"
139,468,Tension,SB+0,SC,24,"=CONCATENATE(B143,""-"",B144)",313,1.2,95,1°21’20.01”LT,12.734738888888888,79.5305,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5305 12.734738888888888, 79.52838055555556 12.733327777777777)"
140,469,Suspension,SA+0,SC,26,"=CONCATENATE(B144,""-"",B145)",283,1,94,,12.733327777777777,79.52838055555556,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52838055555556 12.733327777777777, 79.52601388888888 12.731830555555556)"
141,470,Suspension,SA+0,SC,26,"=CONCATENATE(B145,""-"",B146)",311,4.2,93,,12.731830555555556,79.52601388888888,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52601388888888 12.731830555555556, 79.52388611111111 12.730463888888888)"
142,471,Suspension,SA+0,SC,26,"=CONCATENATE(B146,""-"",B147)",279,0.30000000000000004,95,,12.730463888888888,79.52388611111111,GOOD,GOOD,"LT, HT",-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52388611111111 12.730463888888888, 79.52161111111111 12.728977777777779)"
143,472,Suspension,SA+0,SC,26,"=CONCATENATE(B147,""-"",B148)",301,8.7,96,,12.728977777777779,79.52161111111111,GOOD,GOOD,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52161111111111 12.728977777777779, 79.51910555555556 12.727408333333333)"
144,473,Tension,SB+0,SC,24,"=CONCATENATE(B148,""-"",B149)",326,2.8,98,3°18’25.31”RT,12.727408333333333,79.51910555555556,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51910555555556 12.727408333333333, 79.51690277777777 12.726166666666666)"
145,474,Tension,SB+0,SC,24,"=CONCATENATE(B149,""-"",B150)",278,4.7,99,0°0’28.36”RT,12.726166666666666,79.51690277777777,GOOD,GOOD,110kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51690277777777 12.726166666666666, 79.51522222222222 12.725272222222223)"
146,475,Tension,DD+3,DC,31,"=CONCATENATE(B150,""-"",B151)",214,1.2,98,124°11’46.5”LT,12.725272222222223,79.51522222222222,GOOD,GOOD,-,-,Plain,LILO Tower to Arani,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51522222222222 12.725272222222223, 79.51547222222223 12.72516388888889)"
147,Siringattur Gantry,,Gantry,-,15,"=CONCATENATE(B151,""-"",B152)",34,-,99,,12.72516388888889,79.51547222222223,GOOD,NO E/W,-,-,Plain,No peak available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,=SUM(H6:H152),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
