S.No,Tower No.,JOINT BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO.73 SHOLINGAR LILO,3W,T,DC,26,,,8.31,164,,79.42566667,13.02827778,GOOD,GOOD,,,PLAIN,SHOLINGAR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42566666666667 13.02827777777778, 79.42805555555556 13.027833333333334)"
2,T.NO.74,,T,SB,24,73-74,262.8003044,6.74,156,"1°17'54""",79.42805556,13.02783333,GOOD,GOOD,2 N0S LT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.42805555555556 13.027833333333334, 79.43094444444445 13.02738888888889)"
3,T.NO.75,,S,SA,26,74-75,317.1277345,5.28,153,,79.43094444,13.02738889,GOOD,GOOD,LT,POND,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43094444444445 13.02738888888889, 79.43375 13.026944444444446)"
4,T.NO.76,,S,SA,26,75-76,308.084404,7.03,156,,79.43375,13.02694444,GOOD,GOOD,"2 NOS LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43375 13.026944444444446, 79.43625 13.026555555555557)"
5,T.NO.77,,S,SA,26,76-77,274.8763358,7.59,156,,79.43625,13.02655556,GOOD,GOOD,,MUDRAOD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43625 13.026555555555557, 79.4383888888889 13.026166666666667)"
6,T.NO.78,,T,SD,28,77-78,237.118114,6.14,151,"36°2'49""",79.43838889,13.02616667,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4383888888889 13.026166666666667, 79.44105555555556 13.027500000000002)"
7,T.NO.79,,S,SA,26,78-79,323.3357388,5.82,155,,79.44105556,13.0275,GOOD,GOOD,2 NOS LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44105555555556 13.027500000000002, 79.44344444444445 13.028611111111111)"
8,T.NO.80,,S,SA,26,79-80,286.7228627,6.34,158,,79.44344444,13.02861111,GOOD,GOOD,HT,ROAD,PLAIN,,,Proposed for Diamond crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44344444444445 13.028611111111111, 79.44583333333334 13.029833333333334)"
9,T.NO.81,,S,SA,26,80-81,292.9334395,5.08,155,,79.44583333,13.02983333,GOOD,GOOD,2 NOS HT,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44583333333334 13.029833333333334, 79.44847222222222 13.031111111111112)"
10,T.NO.82,,S,SA,26,81-82,318.8886953,4.73,151,,79.44847222,13.03111111,GOOD,GOOD,LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44847222222222 13.031111111111112, 79.45105555555556 13.032416666666668)"
11,T.NO.83,,S,SA,26,82-83,316.6385952,4.21,149,,79.45105556,13.03241667,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45105555555556 13.032416666666668, 79.45319444444445 13.033472222222223)"
12,T.NO.84,,S,SA,26,83-84,257.1478174,4.66,149,,79.45319444,13.03347222,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45319444444445 13.033472222222223, 79.45530555555555 13.0345)"
13,T.NO.85,,S,SA,26,84-85,255.8534737,4.98,148,,79.45530556,13.0345,GOOD,GOOD,2 NOS LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45530555555555 13.0345, 79.45769444444444 13.035722222222223)"
14,T.NO.86,,S,SA,26,85-86,293.3888205,4.08,146,,79.45769444,13.03572222,GOOD,GOOD,LT,POND,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45769444444444 13.035722222222223, 79.45991666666667 13.036805555555555)"
15,T.NO.87,,S,SA,26,86-87,267.8824369,5.11,144,,79.45991667,13.03680556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45991666666667 13.036805555555555, 79.46202777777778 13.037833333333333)"
16,T.NO.88,2W,T,SB,24,87-88,254.9215566,5.45,145,"12°4'54""",79.46202778,13.03783333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46202777777778 13.037833333333333, 79.4636388888889 13.039083333333334)"
17,T.NO.89,,S,SA,26,88-89,224.4393014,3.7,143,,79.46363889,13.03908333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4636388888889 13.039083333333334, 79.46547222222223 13.040527777777777)"
18,T.NO.90,,S,SA,26,89-90,254.7194535,3.94,142,,79.46547222,13.04052778,GOOD,GOOD,LT,"ROAD,POND",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46547222222223 13.040527777777777, 79.46725 13.041944444444445)"
19,T.NO.91,,S,SA,26,90-91,250.503493,3.51,139,,79.46725,13.04194444,GOOD,GOOD,"LT,HT",ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46725 13.041944444444445, 79.46969444444444 13.043888888888889)"
20,T.NO.92,,S,SA,26,91-92,340.147027,6.47,143,,79.46969444,13.04388889,GOOD,GOOD,"2 NOS  HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46969444444444 13.043888888888889, 79.47191666666667 13.045638888888888)"
21,T.NO.93,,S,SA,26,92-93,308.9142276,6.88,149,,79.47191667,13.04563889,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47191666666667 13.045638888888888, 79.47419444444445 13.047416666666667)"
22,T.NO.94,,T,SB,24,93-94,315.9398677,3.29,137,"0°20'51""",79.47419444,13.04741667,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47419444444445 13.047416666666667, 79.47652777777778 13.049222222222221)"
23,T.NO.95,,S,SA,26,94-95,322.2328351,3.65,139,,79.47652778,13.04922222,GOOD,GOOD,"2 NOS LT,HT",ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47652777777778 13.049222222222221, 79.47877777777778 13.051)"
24,T.NO.96,,T,SB,24,95-96,314.5345768,4.41,136,"0°1'24""",79.47877778,13.051,GOOD,GOOD,LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47877777777778 13.051, 79.48088888888888 13.05263888888889)"
25,T.NO.97,,T,SB,24,96-97,289.8706608,4.78,138,"0°0'48""",79.48088889,13.05263889,GOOD,GOOD,LT,MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48088888888888 13.05263888888889, 79.48352777777778 13.054694444444445)"
26,T.NO.98,,T,SB,24,97-98,367.4914965,3.86,134,"0°51'57""",79.48352778,13.05469444,GOOD,GOOD,"2 NOS  LT,400KV",2 NOS ROAD,CULTIVACTION,400KV CROSSING ABOVE OUR LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48352777777778 13.054694444444445, 79.48575 13.05638888888889)"
27,T.NO.99,,T,SD,28,98-99,305.4079239,4.1,141,"32°27'27""",79.48575,13.05638889,GOOD,GOOD,3 NOS  LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48575 13.05638888888889, 79.48861111111111 13.05663888888889)"
28,T.NO.100,2W,T,SB,24,99-100,309.0954545,3.62,132,"1°8'54""",79.48861111,13.05663889,GOOD,GOOD,LT,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48861111111111 13.05663888888889, 79.49161111111111 13.056972222222223)"
29,T.NO.101,,S,SA,26,100-101,329.9696956,4.57,136,,79.49161111,13.05697222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49161111111111 13.056972222222223, 79.49466666666667 13.057333333333334)"
30,T.NO.102,,S,SA,26,101-102,331.0740099,4.26,138,,79.49466667,13.05733333,GOOD,GOOD,LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49466666666667 13.057333333333334, 79.49769444444445 13.05763888888889)"
31,T.NO.103,,S,SA,26,102-103,331.5478849,3.68,134,,79.49769444,13.05763889,GOOD,GOOD,2 NOS LT,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49769444444445 13.05763888888889, 79.50047222222223 13.057944444444445)"
32,T.NO.104,,S,SA,26,103-104,301.4962686,4.92,130,,79.50047222,13.05794444,GOOD,GOOD,HT,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50047222222223 13.057944444444445, 79.50330555555556 13.058250000000001)"
33,T.NO.105,,T,SB,24,104-105,310.652539,3.15,131,"8°56'14""",79.50330556,13.05825,GOOD,GOOD,LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50330555555556 13.058250000000001, 79.50597222222223 13.058944444444446)"
34,T.NO.106,,S,SA,26,105-106,298.1157493,3.73,132,,79.50597222,13.05894444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50597222222223 13.058944444444446, 79.50869444444444 13.059666666666667)"
35,T.NO.107,,S,SA,26,106-107,308.2936911,4.46,129,,79.50869444,13.05966667,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50869444444444 13.059666666666667, 79.51122222222222 13.060361111111112)"
36,T.NO.108,,T,SB,24,107-108,283.5577543,5.79,133,"0°10'27""",79.51122222,13.06036111,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51122222222222 13.060361111111112, 79.51433333333334 13.061166666666667)"
37,T.NO.109,,S,SA,26,108-109,350.235635,5.04,127,,79.51433333,13.06116667,GOOD,GOOD,LT,MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51433333333334 13.061166666666667, 79.51708333333333 13.061916666666667)"
38,T.NO.110,,S,SA,26,109-110,307.5857604,5.6,126,,79.51708333,13.06191667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51708333333333 13.061916666666667, 79.5196111111111 13.062583333333334)"
39,T.NO.111,,S,SA,26,110-111,284.5241642,3.82,125,,79.51961111,13.06258333,GOOD,GOOD,"2 NOS HT,LT","ROAD,MDROAD",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5196111111111 13.062583333333334, 79.52219444444444 13.06325)"
40,T.NO.112,2W,T,SB,24,111-112,288.1405907,3.51,127,"0°18'34""",79.52219444,13.06325,GOOD,GOOD,LT,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52219444444444 13.06325, 79.52480555555556 13.063944444444445)"
41,T.NO.113,,S,SA,26,112-113,293.7362763,4.41,132,,79.52480556,13.06394444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52480555555556 13.063944444444445, 79.52697222222223 13.064527777777778)"
42,T.NO.114,,S,SA,26,113-114,244.5240274,5.83,120,,79.52697222,13.06452778,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52697222222223 13.064527777777778, 79.52977777777778 13.065305555555556)"
43,T.NO.115,,S,SA,26,114-115,316.0917588,3.45,124,,79.52977778,13.06530556,GOOD,GOOD,,RIVER,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52977777777778 13.065305555555556, 79.53222222222222 13.065944444444446)"
44,T.NO.116,,T,SB,24,115-116,274.3464962,5.68,123,"0°14'57""",79.53222222,13.06594444,GOOD,GOOD,,MUDRAOD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53222222222222 13.065944444444446, 79.53513888888888 13.066722222222221)"
45,T.NO.117,,T,SB,24,116-117,328.9072818,5.68,123,"14°5'40""",79.53513889,13.06672222,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53513888888888 13.066722222222221, 79.5376111111111 13.066777777777778)"
46,T.NO.118,,S,SA,26,117-118,268.0298491,5.21,122,,79.53761111,13.06677778,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5376111111111 13.066777777777778, 79.54005555555555 13.066805555555556)"
47,T.NO.119,,S,SA,26,118-119,264.0018939,4.75,122,,79.54005556,13.06680556,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54005555555555 13.066805555555556, 79.54280555555556 13.066888888888888)"
48,T.NO.120,,S,SA,26,119-120,298.1073632,3.48,122,,79.54280556,13.06688889,GOOD,GOOD,2 NOS LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54280555555556 13.066888888888888, 79.54566666666666 13.066916666666666)"
49,T.NO.121,,T,SB,24,120-121,312.0016026,5.16,116,"0°5'36""",79.54566667,13.06691667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54566666666666 13.066916666666666, 79.54855555555555 13.067083333333333)"
50,T.NO.122,,S,SA,26,121-122,314.5155004,4.5,115,,79.54855556,13.06708333,GOOD,GOOD,"LT,HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54855555555555 13.067083333333333, 79.55141666666667 13.067)"
51,T.NO.123,,S,SA,26,122-123,308.2742286,4.35,127,,79.55141667,13.067,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55141666666667 13.067, 79.55411111111111 13.067055555555555)"
52,T.NO.124,,S,SA,26,123-124,292.0428051,3.9,114,,79.55411111,13.06705556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55411111111111 13.067055555555555, 79.55697222222221 13.06713888888889)"
53,T.NO.125,2W,T,SC,26,124-125,310.0790222,3.62,116,"22°34'17""",79.55697222,13.06713889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55697222222221 13.06713888888889, 79.55961111111111 13.068277777777778)"
54,T.NO.126,,T,SB,24,125-126,312.6419678,2.81,111,"0°9'6""",79.55961111,13.06827778,GOOD,GOOD,2 NOS  HT,"2 NOS ROAD,CANAL",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55961111111111 13.068277777777778, 79.56238888888889 13.069416666666667)"
55,T.NO.127,,S,SA,26,126-127,326.847059,2.7,114,,79.56238889,13.06941667,GOOD,GOOD,LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56238888888889 13.069416666666667, 79.56466666666667 13.070416666666667)"
56,T.NO.128,,S,SA,26,127-128,271.8124353,3.08,113,,79.56466667,13.07041667,GOOD,GOOD,"HT,LT",MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56466666666667 13.070416666666667, 79.56722222222221 13.071527777777778)"
57,T.NO.129,,T,SB,24,128-129,304.5077996,4.98,109,"4°27'58""",79.56722222,13.07152778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56722222222221 13.071527777777778, 79.56983333333334 13.072388888888888)"
58,T.NO.130,,S,SA,26,129-130,298.202951,4.2,110,,79.56983333,13.07238889,GOOD,GOOD,2 NOS  LT,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56983333333334 13.072388888888888, 79.57238888888888 13.073277777777777)"
59,T.NO.131,,S,SA,26,130-131,292.2190959,3.76,109,,79.57238889,13.07327778,GOOD,GOOD,LT,"CANAL,RIVER",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57238888888888 13.073277777777777, 79.57477777777777 13.074083333333332)"
60,T.NO.132,,T,SB,24,131-132,274.4886154,3.35,110,"1°38'24""",79.57477778,13.07408333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57477777777777 13.074083333333332, 79.57580555555555 13.074472222222221)"
61,T.NO.133 SALAI LILO,2W,T,DD,28,132-133,120.552893,2.73,115,"75°37'11""",79.57580556,13.07447222,GOOD,GOOD,2 NOS LT,ROAD,CULTIVACTION,MOSUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
