S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,17,3W,Tension,DD+6,34,-,-,5.8,383,,12.80793889,78.74072222,GOOD,-,-,-,Hilly,Tower of Ambur-Somalapuram,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74183333333333 12.808058333333333, 78.74207222222222 12.808097222222223)"
2,17,,Tension,SB+3,27,17-17,150,0.7,394,,12.80809722,78.74207222,GOOD,NO E/W,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74207222222222 12.808097222222223, 78.74300555555556 12.809983333333333)"
3,18,,Tension,SD+3,31,17-18,239,5.1,379,31°26’47.67”RT,12.80998333,78.74300556,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74300555555556 12.809983333333333, 78.74394722222222 12.810569444444445)"
4,19,,Tension,SB+3,27,18-19,124,1.2,363,0°51’3.71”RT,12.81056944,78.74394722,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74394722222222 12.810569444444445, 78.74656666666667 12.812236111111112)"
5,20,,Tension,SB+3,27,19-20,342,3.4,316,0°54’29.17”RT,12.81223611,78.74656667,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74656666666667 12.812236111111112, 78.74834166666666 12.813408333333333)"
6,21,,Suspension,SA+3,29,20-21,240,2.1,322,,12.81340833,78.74834167,GOOD,GOOD,HT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.74834166666666 12.813408333333333, 78.75011944444445 12.814552777777779)"
7,22,,Tension,SB+0,24,21-22,236,0.8,322,"13°17’38.59""LT",12.81455278,78.75011944,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75011944444445 12.814552777777779, 78.75212777777777 12.81661388888889)"
8,23,,Tension,SB+0,24,22-23,321,0.5,359,"0°25’13.09""LT",12.81661389,78.75212778,GOOD,GOOD,LT,Canal,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75212777777777 12.81661388888889, 78.75293055555555 12.817497222222222)"
9,24,,Tension,SB+3,27,23-24,137,1.5,380,"1°5’44.61""LT",12.81749722,78.75293056,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75293055555555 12.817497222222222, 78.75375 12.818425)"
10,25,,Tension,SC+3,29,24-25,141,1.4,378,21°55’56.68”RT,12.818425,78.75375,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75375 12.818425, 78.75669444444445 12.819825)"
11,26,,Tension,SB+3,27,25-26,360,0.3,345,0°36’31.22”RT,12.819825,78.75669444,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75669444444445 12.819825, 78.75812222222223 12.820541666666667)"
12,27,,Tension,SB+3,27,26-27,178,4.2,350,"0°31’13.96""LT",12.82054167,78.75812222,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75812222222223 12.820541666666667, 78.75989444444444 12.821405555555556)"
13,28,,Tension,SC+3,29,27-28,220,2.1,361,23°28’38.26”RT,12.82140556,78.75989444,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.75989444444444 12.821405555555556, 78.76072222222223 12.821438888888888)"
14,29,,Tension,SB+3,27,28-29,98,8.2,352,"1°8’44.79""RT",12.82143889,78.76072222,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76072222222223 12.821438888888888, 78.76318888888889 12.821477777777778)"
15,30,2W,Tension,SB+0,24,29-30,272,2.2,322,"1°4’41.56""RT",12.82147778,78.76318889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76318888888889 12.821477777777778, 78.76472777777778 12.82151111111111)"
16,31,,Suspension,SA+0,26,30-31,175,5.1,318,,12.82151111,78.76472778,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76472777777778 12.82151111111111, 78.76585 12.82161111111111)"
17,32,,Tension,SC+0,26,31-32,129,6.2,316,"25°47’10.71""LT",12.82161111,78.76585,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76585 12.82161111111111, 78.76793888888889 12.822811111111111)"
18,33,,Suspension,SA+0,26,32-33,268,0.2,310,,12.82281111,78.76793889,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.76793888888889 12.822811111111111, 78.769925 12.82401111111111)"
19,34,,Suspension,SA+0,26,33-34,259,0.5,309,,12.82401111,78.769925,GOOD,GOOD,"Three LT, HT",Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.769925 12.82401111111111, 78.77175 12.825102777777778)"
20,35,,Suspension,SA+0,26,34-35,233,1.2,308,,12.82510278,78.77175,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77175 12.825102777777778, 78.7735 12.826130555555554)"
21,36,,Tension,SB+3,27,35-36,230,0.9,307,"1°7’52.78""LT",12.82613056,78.7735,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.7735 12.826130555555554, 78.77542222222222 12.827302777777778)"
22,37,,Suspension,SA+0,26,36-37,251,0.8,306,,12.82730278,78.77542222,GOOD,GOOD,Two LT,Two Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77542222222222 12.827302777777778, 78.77730833333334 12.828447222222222)"
23,38,,Suspension,SA+0,26,37-38,247,5.1,315,,12.82844722,78.77730833,GOOD,GOOD,Two LT,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77730833333334 12.828447222222222, 78.77915 12.829547222222223)"
24,39,,Suspension,SA+0,26,38-39,238,8.2,315,,12.82954722,78.77915,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.77915 12.829547222222223, 78.78076388888888 12.830519444444445)"
25,40,,Tension,SB+0,24,39-40,210,2.3,315,"0°22’48.34""LT",12.83051944,78.78076389,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78076388888888 12.830519444444445, 78.78271388888889 12.831730555555556)"
26,41,,Tension,SB+3,27,40-41,257,4.5,343,"0°31’32.88""RT",12.83173056,78.78271389,GOOD,GOOD,-,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78271388888889 12.831730555555556, 78.78475833333333 12.832938888888888)"
27,42,,Tension,SB+0,24,41-42,265,2.3,316,"0°47’13.84""RT",12.83293889,78.78475833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78475833333333 12.832938888888888, 78.78651666666667 12.833947222222223)"
28,43,,Suspension,SA+0,26,42-43,230,7.2,317,,12.83394722,78.78651667,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78651666666667 12.833947222222223, 78.78836666666666 12.835094444444445)"
29,44,,Suspension,SA+3,29,43-44,237,2.5,318,,12.83509444,78.78836667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.78836666666666 12.835094444444445, 78.79004444444445 12.836066666666667)"
30,45,,Suspension,SA+0,26,44-45,221,4.5,316,,12.83606667,78.79004444,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79004444444445 12.836066666666667, 78.79176388888888 12.83716388888889)"
31,46,2W,Tension,SB+0,24,45-46,227,5,317,2°22’38.81”RT,12.83716389,78.79176389,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79176388888888 12.83716388888889, 78.79362499999999 12.838236111111112)"
32,47,,Suspension,SA+0,26,46-47,242,0.4,317,,12.83823611,78.793625,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79362499999999 12.838236111111112, 78.79576944444445 12.839547222222222)"
33,48,,Suspension,SA+3,29,47-48,276,0.8,316,,12.83954722,78.79576944,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79576944444445 12.839547222222222, 78.79773055555556 12.840719444444446)"
34,49,,Suspension,SA+0,26,48-49,256,1,314,,12.84071944,78.79773056,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79773055555556 12.840719444444446, 78.79957222222222 12.841819444444445)"
35,50,,Tension,SB+0,24,49-50,238,2.3,308,0°35’2.8”RT,12.84181944,78.79957222,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.79957222222222 12.841819444444445, 78.80145 12.84293888888889)"
36,51,,Tension,SB+0,24,50-51,244,4.6,312,"0°58’54.31""RT",12.84293889,78.80145,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80145 12.84293888888889, 78.80355833333333 12.844138888888889)"
37,52,,Tension,SB+3,27,51-52,266,4.5,312,"3°53’45.49""LT",12.84413889,78.80355833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80355833333333 12.844138888888889, 78.80548055555555 12.845394444444445)"
38,53,,Suspension,SA+3,29,52-53,255,0.2,322,,12.84539444,78.80548056,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80548055555555 12.845394444444445, 78.80725833333334 12.846438888888889)"
39,54,,Suspension,SA+3,29,53-54,229,1.3,323,,12.84643889,78.80725833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80725833333334 12.846438888888889, 78.80874166666666 12.847283333333333)"
40,55,,Suspension,SA+3,29,54-55,190,1.6,323,,12.84728333,78.80874167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.80874166666666 12.847283333333333, 78.81029166666666 12.8482)"
41,56,,Suspension,SA+3,29,55-56,201,1.5,320,,12.8482,78.81029167,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81029166666666 12.8482, 78.81229722222221 12.849472222222223)"
42,57,,Suspension,SA+6,31,56-57,263,2.1,309,,12.84947222,78.81229722,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81229722222221 12.849472222222223, 78.81425833333333 12.850555555555555)"
43,58,2W,Tension,SB+3,27,57-58,248,2,301,5°45’6.6”RT,12.85055556,78.81425833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81425833333333 12.850555555555555, 78.816625 12.851577777777777)"
44,59,,Suspension,SA+0,26,58-59,285,3.9,300,,12.85157778,78.816625,GOOD,GOOD,Three LT,Three Roads,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.816625 12.851577777777777, 78.81866388888889 12.852344444444444)"
45,60,,Suspension,SA+3,29,59-60,240,8.2,298,,12.85234444,78.81866389,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.81866388888889 12.852344444444444, 78.82105 12.85328611111111)"
46,61,,Suspension,SA+0,26,60-61,283,1.1,300,,12.85328611,78.82105,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82105 12.85328611111111, 78.8229861111111 12.854072222222221)"
47,62,,Suspension,SA+0,26,61-62,231,7.2,296,,12.85407222,78.82298611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8229861111111 12.854072222222221, 78.82520833333334 12.854947222222222)"
48,63,,Tension,SB+3,27,62-63,265,0.3,293,0°33’0.26”RT,12.85494722,78.82520833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82520833333334 12.854947222222222, 78.8274111111111 12.855825)"
49,64,,Suspension,SA+0,26,63-64,261,0.2,295,,12.855825,78.82741111,GOOD,GOOD,HT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8274111111111 12.855825, 78.82943888888889 12.856627777777778)"
50,65,,Suspension,SA+3,29,64-65,240,4,294,,12.85662778,78.82943889,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.82943888888889 12.856627777777778, 78.83159722222221 12.857477777777778)"
51,66,,Suspension,SA+0,26,65-66,256,8.9,295,,12.85747778,78.83159722,GOOD,GOOD,Three LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83159722222221 12.857477777777778, 78.83354166666666 12.858280555555556)"
52,67,,Suspension,SA+0,26,66-67,232,2.3,292,,12.85828056,78.83354167,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83354166666666 12.858280555555556, 78.83565277777777 12.85911111111111)"
53,68,,Tension,SC+3,29,67-68,249,2.1,290,18°36’39.61”LT,12.85911111,78.83565278,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83565277777777 12.85911111111111, 78.83763888888889 12.860761111111112)"
54,69,,Suspension,SA+0,26,68-69,289,3.5,289,,12.86076111,78.83763889,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83763888888889 12.860761111111112, 78.83943888888888 12.862330555555555)"
55,70,,Suspension,SA+3,29,69-70,264,8.1,292,,12.86233056,78.83943889,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.83943888888888 12.862330555555555, 78.84099444444443 12.863680555555556)"
56,71,2W,Tension,SC+3,29,70-71,235,9.3,290,20°2’53.25”RT,12.86368056,78.84099444,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84099444444443 12.863680555555556, 78.84288611111111 12.864419444444444)"
57,72,,Suspension,SA+0,26,71-72,226,11,289,,12.86441944,78.84288611,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84288611111111 12.864419444444444, 78.844775 12.865105555555555)"
58,73,,Suspension,SA+0,26,72-73,220,11.2,295,,12.86510556,78.844775,GOOD,GOOD,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.844775 12.865105555555555, 78.84675833333333 12.86586111111111)"
59,74,,Suspension,SA+0,26,73-74,235,10,294,,12.86586111,78.84675833,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.84675833333333 12.86586111111111, 78.8485861111111 12.8666)"
60,75,,Tension,SB+0,24,74-75,219,1.9,296,11°8’46.57”LT,12.8666,78.84858611,GOOD,GOOD,-,CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8485861111111 12.8666, 78.85028888888888 12.867725)"
61,76,,Suspension,SA+0,26,75-76,228,2.3,290,,12.867725,78.85028889,GOOD,GOOD,"HT, Three LT","CTR, SH",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85028888888888 12.867725, 78.85203055555554 12.868841666666667)"
62,77,,Suspension,SA+0,26,76-77,231,0.3,291,,12.86884167,78.85203056,GOOD,GOOD,LT,"CTR, Canal",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85203055555554 12.868841666666667, 78.85359722222222 12.869875)"
63,78,,Suspension,SA+0,26,77-78,209,3,291,,12.869875,78.85359722,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85359722222222 12.869875, 78.85518055555555 12.870947222222222)"
64,79,,Suspension,SA+0,26,78-79,215,2.2,290,,12.87094722,78.85518056,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85518055555555 12.870947222222222, 78.8570861111111 12.87213611111111)"
65,80,,Tension,SB+0,24,79-80,249,7.2,285,2°9’53.45”LT,12.87213611,78.85708611,GOOD,GOOD,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8570861111111 12.87213611111111, 78.85906388888888 12.873427777777778)"
66,81,,Suspension,SA+0,26,80-81,264,4,283,,12.87342778,78.85906389,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.85906388888888 12.873427777777778, 78.86065833333333 12.874497222222223)"
67,82,,Suspension,SA+0,26,81-82,215,2.5,282,,12.87449722,78.86065833,GOOD,GOOD,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86065833333333 12.874497222222223, 78.86253611111111 12.875705555555555)"
68,83,,Suspension,SA+0,26,82-83,251,0.5,283,,12.87570556,78.86253611,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86253611111111 12.875705555555555, 78.86406666666666 12.87668611111111)"
69,84,,Suspension,SA+0,26,83-84,200,0.2,282,,12.87668611,78.86406667,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86406666666666 12.87668611111111, 78.8659 12.877919444444444)"
70,85,,Tension,SB+0,24,84-85,248,8,286,5°46’2.65”RT,12.87791944,78.8659,GOOD,GOOD,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.8659 12.877919444444444, 78.86721944444444 12.878627777777778)"
71,86,,Suspension,SA+6,32,85-86,166,4.2,296,,12.87862778,78.86721944,GOOD,GOOD,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86721944444444 12.878627777777778, 78.86829999999999 12.879269444444445)"
72,87,,Tension,SD+6,34,86-87,140,6.9,294,131°16’22.7”LT,12.87926944,78.8683,GOOD,GOOD,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.86829999999999 12.879269444444445, 78.86809722222222 12.879347222222222)"
73,Vadakathipatty Gantry,2W,,Gantry,15,87-Vadakathipatty Gantry,33,-,294,,12.87934722,78.86809722,GOOD,NO E/W,"11kv, 33kv",-,Plain,No Peak Available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,16522,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
