S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (PLAIN/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 230KV MOSUR SS,T,GANTRY,15,,,,83,,79.68622222222223,13.096611111111113,GOOD,MISSING,,,PLAIN,230KV MOSUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68622222222223 13.096611111111113, 79.68611111111112 13.09613888888889)"
2,T.NO 1,T       ,DD,28,GT-1,51.4198405287298,2.78,84,"110°3'59""",79.68611111111112,13.09613888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68611111111112 13.09613888888889, 79.68786111111112 13.096361111111111)"
3,T.NO 2,T,DB,24,1-2,192.262840923565,3.15,85,"0°22'39""",79.68786111111112,13.096361111111111,GOOD,GOOD,LT1,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68786111111112 13.096361111111111, 79.68994444444445 13.096666666666668)"
4,T.NO 3,S,DA,26,2-3,227.407123898967,4.36,84,,79.68994444444445,13.096666666666668,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68994444444445 13.096666666666668, 79.69219444444445 13.096833333333334)"
5,T.NO 4,T,DB,24,3-4,245.660334608581,4.85,86,"9°0'38""",79.69219444444445,13.096833333333334,GOOD,GOOD,HT2,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69219444444445 13.096833333333334, 79.69433333333333 13.097472222222223)"
6,T.NO 5,S,DA,26,4-5,240.127049704943,4.05,86,,79.69433333333333,13.097472222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69433333333333 13.097472222222223, 79.69655555555556 13.098027777777778)"
7,T.NO 6,T,DD,28,5-6,248.116907928501,5.25,86,"78°1'21""",79.69655555555556,13.098027777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69655555555556 13.098027777777778, 79.69725 13.096694444444445)"
8,T.NO 7/1 MOSUR 110KV LILO,T,DD,28,6-7,166.373074744683,4.05,85,"82°30'22""",79.69725,13.096694444444445,GOOD,GOOD,"HT2,LT1",HIGHWAY ROAD1,PLAIN,MOSUR 110KV LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69725 13.096694444444445, 79.69825 13.097055555555556)"
9,T.NO 8,T,DB,24,7-8,115.767007389843,5.42,87,"0°31'44""",79.69825,13.097055555555556,GOOD,GOOD,110KV,MUDROAD,PLAIN,MOSUR-PALLUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69825 13.097055555555556, 79.70061111111112 13.097777777777779)"
10,T.NO 9,S,DA,26,8-9,268.50884529192,4.98,86,,79.70061111111112,13.097777777777779,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70061111111112 13.097777777777779, 79.70308333333334 13.098694444444446)"
11,T.NO 10,S,DA,26,9-10,286.048946860498,5.67,83,,79.70308333333334,13.098694444444446,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70308333333334 13.098694444444446, 79.70544444444445 13.099555555555556)"
12,T.NO 11,S,DA,26,10-11,274.59060435492,4.42,81,,79.70544444444445,13.099555555555556,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70544444444445 13.099555555555556, 79.70611111111111 13.09975)"
13,T.NO 12,T,DB,24,11-12,73.0821455623739,3.8,80,"0°49'30""",79.70611111111111,13.09975,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70611111111111 13.09975, 79.70655555555555 13.100027777777777)"
14,DP1,T,DP,15,12-DP1,58.309518948453,DP,79,,79.70655555555555,13.100027777777777,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70655555555555 13.100027777777777, 79.70683333333334 13.100111111111111)"
15,DP2,T,DP,15,DP1-DP2,30.364452901378,DP,79,,79.70683333333334,13.100111111111111,GOOD,MISSING,230KV ,,PLAIN,ATHIPATTU-ALAMATHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70683333333334 13.100111111111111, 79.70722222222223 13.100166666666667)"
16,T.NO 13,T,DB,24,DP2-13,42.2965719651132,3.58,79,"0°49'13""",79.70722222222223,13.100166666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70722222222223 13.100166666666667, 79.70794444444445 13.1005)"
17,T.NO 14,S,DA,26,13-14,87.2353139502575,IN WATER,78,,79.70794444444445,13.1005,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70794444444445 13.1005, 79.71044444444445 13.101277777777778)"
18,T.NO 15,S,DA,26,14-15,284.971928442084,3.51,79,,79.71044444444445,13.101277777777778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71044444444445 13.101277777777778, 79.71272222222223 13.102083333333333)"
19,T.NO 16,S,DA,26,15-16,263.150147254376,IN WATER,78,,79.71272222222223,13.102083333333333,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71272222222223 13.102083333333333, 79.7135 13.102333333333332)"
20,T.NO 17,T,DB,24,16-17,87.2811548961172,3.86,78,"1°0'12""",79.7135,13.102333333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7135 13.102333333333332, 79.71391666666666 13.102583333333333)"
21,DP1,T,DP,15,17-DP1,51.9711458407451,DP,78,,79.71391666666666,13.102583333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71391666666666 13.102583333333333, 79.71422222222222 13.102694444444444)"
22,DP2,T,DP,15,DP1-DP2,36.4005494464026,DP,78,,79.71422222222222,13.102694444444444,GOOD,MISSING,400KV,,PLAIN,CDP-MDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71422222222222 13.102694444444444, 79.71463888888889 13.102722222222221)"
23,T.NO 18,T,DB,24,DP2-18,46.0434577328854,4.07,78,"1°4'2""",79.71463888888889,13.102722222222221,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71463888888889 13.102722222222221, 79.71561111111112 13.103055555555555)"
24,T.NO 19,S,DA,26,18-19,112.605506082074,6.15,79,,79.71561111111112,13.103055555555555,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71561111111112 13.103055555555555, 79.71813888888889 13.103916666666667)"
25,T.NO 20,S,DA,26,19-20,290.621747293626,4.718,75,,79.71813888888889,13.103916666666667,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71813888888889 13.103916666666667, 79.72075 13.104861111111111)"
26,T.NO 21,S,DA,26,20-21,298.600066979229,4.73,75,,79.72075,13.104861111111111,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72075 13.104861111111111, 79.72330555555556 13.105722222222221)"
27,T.NO 22,S,DA,26,21-22,294.108823397055,5.28,76,,79.72330555555556,13.105722222222221,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72330555555556 13.105722222222221, 79.72572222222223 13.10661111111111)"
28,T.NO 23,S,DA,26,22-23,281.852798460473,3.96,73,,79.72572222222223,13.10661111111111,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72572222222223 13.10661111111111, 79.72816666666667 13.107444444444445)"
29,T.NO 24,S,DA,26,23-24,280.515596714336,2.36,73,,79.72816666666667,13.107444444444445,GOOD,GOOD,,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72816666666667 13.107444444444445, 79.73094444444445 13.10838888888889)"
30,T.NO 25,T,DB,24,24-25,318.441517393697,3.95,74,"0°6'3""",79.73094444444445,13.10838888888889,GOOD,GOOD,HT-1,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73094444444445 13.10838888888889, 79.73361111111112 13.109333333333334)"
31,T.NO 26,S,DA,26,25-26,306.202547344074,4.65,76,,79.73361111111112,13.109333333333334,GOOD,GOOD,LT-3,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73361111111112 13.109333333333334, 79.73727777777778 13.11063888888889)"
32,T.NO 27,S,DA,26,26-27,423.851389050455,3.25,66,,79.73727777777778,13.11063888888889,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73727777777778 13.11063888888889, 79.73869444444445 13.11111111111111)"
33,T.NO 28,S,DA,26,27-28,160.962728605103,3.2,66,,79.73869444444445,13.11111111111111,GOOD,GOOD,,FOREST,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73869444444445 13.11111111111111, 79.74122222222222 13.111972222222223)"
34,T.NO 29,S,DA,26,28-29,291.892103353277,4.17,66,,79.74122222222222,13.111972222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74122222222222 13.111972222222223, 79.74366666666667 13.112833333333333)"
35,T.NO 30,S,DA,26,29-30,279.571100080105,4.85,68,,79.74366666666667,13.112833333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74366666666667 13.112833333333333, 79.74472222222222 13.113194444444444)"
36,T.NO 31,T,DB,24,30-31,120.813906484312,5.89,69,"1°48'24""",79.74472222222222,13.113194444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74472222222222 13.113194444444444, 79.74511111111111 13.113472222222223)"
37,DP1,T,DP,15,31-DP1,52.4309069156733,DP,69,,79.74511111111111,13.113472222222223,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74511111111111 13.113472222222223, 79.74547222222222 13.113555555555555)"
38,DP2,T,DP,15,DP1-DP2,40.5215991787096,DP,70,,79.74547222222222,13.113555555555555,GOOD,MISSING,230KV,,PLAIN,ATHIPATTU-ALAMATHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74547222222222 13.113555555555555, 79.74580555555556 13.11361111111111)"
39,T.NO 32,T,DB,24,DP2-32,37.3363094051889,5.69,70,"3°9'54""",79.74580555555556,13.11361111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74580555555556 13.11361111111111, 79.74636111111111 13.113805555555555)"
40,T.NO 33,S,DA,26,32-33,64.1950153828161,6.1,69,,79.74636111111111,13.113805555555555,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74636111111111 13.113805555555555, 79.74922222222223 13.114722222222222)"
41,T.NO 34,T,DB,24,33-34,324.778385980348,4.35,69,"7°25'10""",79.74922222222223,13.114722222222222,GOOD,GOOD,LT-3,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74922222222223 13.114722222222222, 79.75158333333333 13.115166666666667)"
42,T.NO 35,S,DA,26,34-35,261.818639519802,5.28,69,,79.75158333333333,13.115166666666667,GOOD,GOOD,"LT-1,HT-1",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75158333333333 13.115166666666667, 79.75436111111111 13.115194444444445)"
43,T.NO 36,S,DA,26,35-36,301,4.71,63,,79.75436111111111,13.115194444444445,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75436111111111 13.115194444444445, 79.75702777777778 13.116194444444444)"
44,T.NO 37,S,DA,26,36-37,310.744267847373,3.72,65,,79.75702777777778,13.116194444444444,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75702777777778 13.116194444444444, 79.75961111111111 13.116666666666667)"
45,T.NO 38,S,DA,26,37-38,283.622989195164,2.15,68,,79.75961111111111,13.116666666666667,GOOD,GOOD,,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75961111111111 13.116666666666667, 79.76213888888888 13.11713888888889)"
46,T.NO 39,S,DA,26,38-39,277.722883464795,2.76,65,,79.76213888888888,13.11713888888889,GOOD,GOOD,,"MUDROAD,POND",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76213888888888 13.11713888888889, 79.76477777777778 13.117611111111112)"
47,T.NO 40,S,DA,26,39-40,292.836131650451,3.86,63,,79.76477777777778,13.117611111111112,GOOD,GOOD,LT-2,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76477777777778 13.117611111111112, 79.76741666666666 13.11813888888889)"
48,T.NO 41,T,DB,24,40-41,292.035956690268,2.96,61,"0°36'9""",79.76741666666666,13.11813888888889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76741666666666 13.11813888888889, 79.76988888888889 13.118555555555556)"
49,T.NO 42,T,DB,24,41-42,272.090058620303,5.36,56,"0°15'25""",79.76988888888889,13.118555555555556,GOOD,GOOD,"HT-1,LT-2",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76988888888889 13.118555555555556, 79.77286111111111 13.119083333333334)"
50,T.NO 43,S,DA,26,42-43,325.848124131473,3.19,54,,79.77286111111111,13.119083333333334,GOOD,GOOD,LT-2,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77286111111111 13.119083333333334, 79.77555555555556 13.119583333333333)"
51,T.NO 44,S,DA,26,43-44,298.117426528541,1.95,56,,79.77555555555556,13.119583333333333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77555555555556 13.119583333333333, 79.77780555555556 13.120027777777779)"
52,T.NO 45,S,DA,26,44-45,247.315587862957,2.39,55,,79.77780555555556,13.120027777777779,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77780555555556 13.120027777777779, 79.78058333333333 13.12052777777778)"
53,T.NO 46,S,DA,26,45-46,308.131465449408,3.72,56,,79.78058333333333,13.12052777777778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78058333333333 13.12052777777778, 79.78325 13.120972222222223)"
54,T.NO 47,T,DB,24,46-47,293.945573193406,4.151,56,"13°14'45""",79.78325,13.120972222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78325 13.120972222222223, 79.78583333333333 13.120888888888889)"
55,T.NO 48,S,DA,26,47-48,279.302703173457,5.13,55,,79.78583333333333,13.120888888888889,GOOD,GOOD,LT-5,TAARROAD,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78583333333333 13.120888888888889, 79.7885 13.120750000000001)"
56,T.NO 49,S,DA,26,48-49,290.497848529038,3.26,45,,79.7885,13.120750000000001,GOOD,GOOD,"LT-2,HT-1",,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7885 13.120750000000001, 79.79125 13.120611111111112)"
57,T.NO 50,S,DA,26,49-50,296.432117018382,4.67,46,,79.79125,13.120611111111112,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79125 13.120611111111112, 79.79397222222222 13.120472222222222)"
58,T.NO 51,S,DA,26,50-51,296.487773778279,3.02,50,,79.79397222222222,13.120472222222222,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79397222222222 13.120472222222222, 79.79663888888889 13.120361111111112)"
59,T.NO 52,T,DB,24,51-52,288.340076992429,4.38,48,"0°7'13""",79.79663888888889,13.120361111111112,GOOD,GOOD,"765KV  ,   LT-1",CANAL,CULTIVACTION,VILUPURAM - NORTH CHENNAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79663888888889 13.120361111111112, 79.7991111111111 13.120222222222223)"
60,T.NO 53,S,DA,26,52-53,270.534655820655,2.37,47,,79.7991111111111,13.120222222222223,GOOD,GOOD,"HT-1,LT-1",TAARROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7991111111111 13.120222222222223, 79.80180555555555 13.120083333333334)"
61,T.NO 54,S,DA,26,53-54,291.386341478114,2.71,46,,79.80180555555555,13.120083333333334,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80180555555555 13.120083333333334, 79.80472222222222 13.119944444444444)"
62,T.NO 55,S,DA,26,54-55,316.512243049143,3.88,51,,79.80472222222222,13.119944444444444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80472222222222 13.119944444444444, 79.80722222222222 13.119833333333334)"
63,T.NO 56,S,DA,26,55-56,271.361382661572,4.27,51,,79.80722222222222,13.119833333333334,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80722222222222 13.119833333333334, 79.80983333333333 13.119694444444445)"
64,T.NO 57,T,DB,24,56-57,282.398654387729,4.51,52,"0°32'8""",79.80983333333333,13.119694444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80983333333333 13.119694444444445, 79.81016666666666 13.11975)"
65,DP1,T,DP,15,57-DP1,39.6232255123179,DP,52,,79.81016666666666,13.11975,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81016666666666 13.11975, 79.81044444444444 13.11975)"
66,DP2,T,DP,15,DP1-DP2,30.0166620396073,DP,52,,79.81044444444444,13.11975,GOOD,MISSING,400KV,,PLAIN,TVLM-ALM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81044444444444 13.11975, 79.81083333333333 13.119666666666667)"
67,T.NO 58,T,DB,24,DP2-58,41.4849370253831,3.71,51,"0°39'8""",79.81083333333333,13.119666666666667,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81083333333333 13.119666666666667, 79.81283333333333 13.119555555555555)"
68,T.NO 59,S,DA,26,58-59,218.387270691311,3.92,51,,79.81283333333333,13.119555555555555,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81283333333333 13.119555555555555, 79.81508333333333 13.119444444444445)"
69,T.NO 60,S,DA,26,59-60,243.402958075698,3.19,51,,79.81508333333333,13.119444444444445,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81508333333333 13.119444444444445, 79.81794444444444 13.119305555555556)"
70,T.NO 61,S,DA,26,60-61,310.46577911261,3.71,52,,79.81794444444444,13.119305555555556,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81794444444444 13.119305555555556, 79.82038888888889 13.119194444444444)"
71,T.NO 62,S,DA,26,61-62,266.317479711716,4.07,50,,79.82038888888889,13.119194444444444,GOOD,GOOD,LT-2,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82038888888889 13.119194444444444, 79.82263888888889 13.119083333333334)"
72,T.NO 63,S,DA,26,62-63,242.404620418011,5.32,52,,79.82263888888889,13.119083333333334,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82263888888889 13.119083333333334, 79.82386111111111 13.118972222222222)"
73,T.NO 64,T,DB,24,63-64,135.369863706809,3.8,54,"2°48'59""",79.82386111111111,13.118972222222222,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82386111111111 13.118972222222222, 79.82413888888888 13.11913888888889)"
74,DP1,T,DP,15,64-DP1,33.6154726279432,DP,54,,79.82413888888888,13.11913888888889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82413888888888 13.11913888888889, 79.82461111111111 13.119055555555557)"
75,DP2,T,DP,15,DP1-DP1,52.1727898429823,DP,54,,79.82461111111111,13.119055555555557,GOOD,MISSING,400KV,,CULTIVACTION,NELLUR-SRIPERUMPUDUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82461111111111 13.119055555555557, 79.82502777777778 13.118972222222222)"
76,T.NO 65,T,DB,24,DP2-65,44.5533388198909,6.68,54,"2°55'45""",79.82502777777778,13.118972222222222,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82502777777778 13.118972222222222, 79.82724999999999 13.118861111111112)"
77,T.NO 66,S,DA,26,65-66,242.464430381035,5.71,54,,79.82724999999999,13.118861111111112,GOOD,GOOD,,"RIVER,MUDROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82724999999999 13.118861111111112, 79.82875 13.118777777777778)"
78,T.NO 67,T,DD,28,66-67,163.248277173145,5.95,55,"34°23'48""",79.82875,13.118777777777778,GOOD,GOOD,HT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82875 13.118777777777778, 79.83061111111111 13.11988888888889)"
79,T.NO 68,T,DD,28,67-68,236.839608173971,3.45,54,"44°49'31""",79.83061111111111,13.11988888888889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83061111111111 13.11988888888889, 79.83338888888889 13.119333333333334)"
80,T.NO 69,S,DA,26,68-69,306.750713120605,2.31,47,,79.83338888888889,13.119333333333334,GOOD,GOOD,LT-2,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83338888888889 13.119333333333334, 79.83594444444444 13.118638888888889)"
81,T.NO 70,S,DA,26,69-70,288.201318525783,3.71,49,,79.83594444444444,13.118638888888889,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83594444444444 13.118638888888889, 79.83858333333333 13.118027777777778)"
82,T.NO 71,S,DA,26,70-71,292.49957264926,3.05,50,,79.83858333333333,13.118027777777778,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83858333333333 13.118027777777778, 79.84075 13.117527777777779)"
83,T.NO 72,S,DA,26,71-72,242.051647381298,1.21,50,,79.84075,13.117527777777779,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84075 13.117527777777779, 79.84319444444444 13.116944444444444)"
84,T.NO 73,S,DA,26,72-73,272.124971290766,1.37,49,,79.84319444444444,13.116944444444444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84319444444444 13.116944444444444, 79.84561111111111 13.116361111111111)"
85,T.NO 74,T,DB,24,73-74,268.972117514065,1.58,48,"0°39'1""",79.84561111111111,13.116361111111111,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84561111111111 13.116361111111111, 79.8475 13.115777777777778)"
86,T.NO 75,S,DA,26,74-75,216.965435035169,2.06,49,,79.8475,13.115777777777778,GOOD,GOOD,HT-1,MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8475 13.115777777777778, 79.84994444444445 13.115305555555555)"
87,T.NO 76,S,DA,26,75-76,269.466138874627,2.79,58,,79.84994444444445,13.115305555555555,GOOD,GOOD,"HT-1,LT-2",MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84994444444445 13.115305555555555, 79.85191666666667 13.114805555555556)"
88,T.NO 77,S,DA,26,76-77,220.238507078122,3.26,57,,79.85191666666667,13.114805555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85191666666667 13.114805555555556, 79.85444444444444 13.114138888888888)"
89,T.NO 78,S,DA,26,77-78,282.851551171281,3.71,55,,79.85444444444444,13.114138888888888,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85444444444444 13.114138888888888, 79.85705555555555 13.1135)"
90,T.NO 79,T,DC,26,78-79,291.77045772319,4.09,57,"17°31'41""",79.85705555555555,13.1135,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85705555555555 13.1135, 79.85933333333332 13.112138888888888)"
91,T.NO 80,S,DA,26,79-80,291.924647811726,4.63,56,,79.85933333333332,13.112138888888888,GOOD,GOOD,HT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85933333333332 13.112138888888888, 79.86155555555555 13.110805555555554)"
92,T.NO 81,S,DA,26,80-81,281.113855937412,5.36,55,,79.86155555555555,13.110805555555554,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86155555555555 13.110805555555554, 79.86383333333333 13.109388888888889)"
93,T.NO 82,T,DB,24,81-82,292.67387994148,4.81,55,"00°6'41""",79.86383333333333,13.109388888888889,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86383333333333 13.109388888888889, 79.86611111111111 13.107972222222221)"
94,T.NO 83,S,DA,26,82-83,293.751595740347,4.52,55,,79.86611111111111,13.107972222222221,GOOD,GOOD,LT-2,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86611111111111 13.107972222222221, 79.86833333333333 13.106666666666666)"
95,T.NO 84,S,DA,26,83-84,280.066063634993,4.26,55,,79.86833333333333,13.106666666666666,GOOD,GOOD,"LT-1,HT-1",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86833333333333 13.106666666666666, 79.8706111111111 13.105277777777777)"
96,T.NO 85,T,DB,24,84-85,289.171229550936,3.79,54,"6°52'41""",79.8706111111111,13.105277777777777,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8706111111111 13.105277777777777, 79.87313888888889 13.104138888888889)"
97,T.NO 86,T,DC,26,85-86,301.517827001987,4.31,53,"26°30'44""",79.87313888888889,13.104138888888889,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87313888888889 13.104138888888889, 79.874 13.103055555555555)"
98,T.NO 87,T,DB,24,86-87,153.05227865014,3.26,52,"0°55'26""",79.874,13.103055555555555,GOOD,GOOD,LT-1,RAILWAY TRACK,CULTIVACTION,RAILWAY CROSSING NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.874 13.103055555555555, 79.87558333333332 13.101055555555556)"
99,T.NO 88,T,DB,24,87-88,279.614019677126,2.75,55,"4°57'36""",79.87558333333332,13.101055555555556,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87558333333332 13.101055555555556, 79.87744444444444 13.099083333333335)"
100,T.NO 89/12 KADAMBATHUR LILO,T,DD,28,88-89/12,296.58219771254,4.51,51,"108°6'20""",79.87744444444444,13.099083333333335,GOOD,GOOD,"HT-1,LT-3",,PLAIN,KADAMBATHUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87744444444444 13.099083333333335, 79.87525 13.098111111111113)"
101,T.NO 11,T,DB,24,89/12-11,260.034613080644,5.26,51,"9°1'26""",79.87525,13.098111111111113,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87525 13.098111111111113, 79.87349999999999 13.096944444444444)"
102,T.NO 10,S,DA,26,11-10,231.03679360656,4.72,51,,79.87349999999999,13.096944444444444,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87349999999999 13.096944444444444, 79.87133333333333 13.095638888888889)"
103,T.NO 9,S,DA,26,10-9,275.811529853268,4.13,52,,79.87133333333333,13.095638888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87133333333333 13.095638888888889, 79.86911111111111 13.094138888888889)"
104,T.NO 8,S,DA,26,9-8,291.775598705581,4.95,51,,79.86911111111111,13.094138888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86911111111111 13.094138888888889, 79.86697222222222 13.092722222222223)"
105,T.NO 7,T,DB,24,8-7,280.959071752453,5.06,52,"9°50'9""",79.86697222222222,13.092722222222223,GOOD,GOOD,LT-1`,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86697222222222 13.092722222222223, 79.86544444444444 13.092)"
106,T.NO 6,S,DA,26,7-6,184.317660575432,3.65,50,,79.86544444444444,13.092,GOOD,GOOD,LT-1`,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86544444444444 13.092, 79.86388888888888 13.09138888888889)"
107,T.NO 5,T,DC,26,6-5,182.167505335062,4.12,48,"24°14'6""",79.86388888888888,13.09138888888889,GOOD,GOOD,LT-1`,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86388888888888 13.09138888888889, 79.86191666666666 13.091416666666667)"
108,T.NO 4,S,DA,26,5-4,211.085290818664,4.36,46,,79.86191666666666,13.091416666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86191666666666 13.091416666666667, 79.86008333333332 13.091444444444445)"
109,T.NO 3,S,DA,26,4-3,199.010049997481,5.02,49,,79.86008333333332,13.091444444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86008333333332 13.091444444444445, 79.85822222222221 13.091416666666667)"
110,T.NO 2,T,DC,26,3-2,202,4.51,53,"21°18'37""",79.85822222222221,13.091416666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85822222222221 13.091416666666667, 79.85680555555555 13.091972222222223)"
111,T.NO 1,T,DD,28,2-1,165.084826680104,3.62,51,"69°31'55""",79.85680555555555,13.091972222222223,GOOD,GOOD,"LT-3 , HT-2 ",ROAD-2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85680555555555 13.091972222222223, 79.85683333333333 13.092305555555557)"
112,GT 110KV KADAMBATHUR SS,T,GANTRY,15,1-GT,36.0138862107382,,51,,79.85683333333333,13.092305555555557,GOOD,MISSING,,,PLAIN,110KV KADAMBATHUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,24536M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
