S. No ,Tower No,Joint Box,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (PLAIN/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 230KV MOSUR SS,2W,T,GANTRY,15,,,,83,,79.68622222,13.09661111,GOOD,MISSING,,,PLAIN,230KV MOSUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68622222222223 13.096611111111113, 79.68611111111112 13.09613888888889)"
2,T.NO 1,,T       ,DD,28,GT-1,51.41984053,2.78,84,"110°3'59""",79.68611111,13.09613889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68611111111112 13.09613888888889, 79.68786111111112 13.096361111111111)"
3,T.NO 2,,T,DB,24,01-Feb,192.2628409,3.15,85,"0°22'39""",79.68786111,13.09636111,GOOD,GOOD,LT1,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68786111111112 13.096361111111111, 79.68994444444445 13.096666666666668)"
4,T.NO 3,,S,DA,26,02-Mar,227.4071239,4.36,84,,79.68994444,13.09666667,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.68994444444445 13.096666666666668, 79.69219444444445 13.096833333333334)"
5,T.NO 4,,T,DB,24,03-Apr,245.6603346,4.85,86,"9°0'38""",79.69219444,13.09683333,GOOD,GOOD,HT2,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69219444444445 13.096833333333334, 79.69433333333333 13.097472222222223)"
6,T.NO 5,,S,DA,26,04-May,240.1270497,4.05,86,,79.69433333,13.09747222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69433333333333 13.097472222222223, 79.69655555555556 13.098027777777778)"
7,T.NO 6,,T,DD,28,05-Jun,248.1169079,5.25,86,"78°1'21""",79.69655556,13.09802778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69655555555556 13.098027777777778, 79.69725 13.096694444444445)"
8,T.NO 7/1 MOSUR 110KV LILO,3W,T,DD,28,06-Jul,166.3730747,4.05,85,"82°30'22""",79.69725,13.09669444,GOOD,GOOD,"HT2,LT1",HIGHWAY ROAD1,PLAIN,MOSUR 110KV LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69725 13.096694444444445, 79.69825 13.097055555555556)"
9,T.NO 8,,T,DB,24,07-Aug,115.7670074,5.42,87,"0°31'44""",79.69825,13.09705556,GOOD,GOOD,110KV,MUDROAD,PLAIN,MOSUR-PALLUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.69825 13.097055555555556, 79.70061111111112 13.097777777777779)"
10,T.NO 9,,S,DA,26,08-Sep,268.5088453,4.98,86,,79.70061111,13.09777778,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70061111111112 13.097777777777779, 79.70308333333334 13.098694444444446)"
11,T.NO 10,,S,DA,26,09-Oct,286.0489469,5.67,83,,79.70308333,13.09869444,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70308333333334 13.098694444444446, 79.70544444444445 13.099555555555556)"
12,T.NO 11,,S,DA,26,10-Nov,274.5906044,4.42,81,,79.70544444,13.09955556,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70544444444445 13.099555555555556, 79.70611111111111 13.09975)"
13,T.NO 12,,T,DB,24,11-Dec,73.08214556,3.8,80,"0°49'30""",79.70611111,13.09975,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70611111111111 13.09975, 79.70655555555555 13.100027777777777)"
14,DP1,,T,DP,15,12-DP1,58.30951895,DP,79,,79.70655556,13.10002778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70655555555555 13.100027777777777, 79.70683333333334 13.100111111111111)"
15,DP2,,T,DP,15,DP1-DP2,30.3644529,DP,79,,79.70683333,13.10011111,GOOD,MISSING,230KV ,,PLAIN,ATHIPATTU-ALAMATHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70683333333334 13.100111111111111, 79.70722222222223 13.100166666666667)"
16,T.NO 13,,T,DB,24,DP2-13,42.29657197,3.58,79,"0°49'13""",79.70722222,13.10016667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70722222222223 13.100166666666667, 79.70794444444445 13.1005)"
17,T.NO 14,,S,DA,26,13-14,87.23531395,IN WATER,78,,79.70794444,13.1005,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.70794444444445 13.1005, 79.71044444444445 13.101277777777778)"
18,T.NO 15,,S,DA,26,14-15,284.9719284,3.51,79,,79.71044444,13.10127778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71044444444445 13.101277777777778, 79.71272222222223 13.102083333333333)"
19,T.NO 16,,S,DA,26,15-16,263.1501473,IN WATER,78,,79.71272222,13.10208333,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71272222222223 13.102083333333333, 79.7135 13.102333333333332)"
20,T.NO 17,,T,DB,24,16-17,87.2811549,3.86,78,"1°0'12""",79.7135,13.10233333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7135 13.102333333333332, 79.71391666666666 13.102583333333333)"
21,DP1,,T,DP,15,17-DP1,51.97114584,DP,78,,79.71391667,13.10258333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71391666666666 13.102583333333333, 79.71422222222222 13.102694444444444)"
22,DP2,,T,DP,15,DP1-DP2,36.40054945,DP,78,,79.71422222,13.10269444,GOOD,MISSING,400KV,,PLAIN,CDP-MDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71422222222222 13.102694444444444, 79.71463888888889 13.102722222222221)"
23,T.NO 18,2W,T,DB,24,DP2-18,46.04345773,4.07,78,"1°4'2""",79.71463889,13.10272222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71463888888889 13.102722222222221, 79.71561111111112 13.103055555555555)"
24,T.NO 19,,S,DA,26,18-19,112.6055061,6.15,79,,79.71561111,13.10305556,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71561111111112 13.103055555555555, 79.71813888888889 13.103916666666667)"
25,T.NO 20,,S,DA,26,19-20,290.6217473,4.718,75,,79.71813889,13.10391667,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71813888888889 13.103916666666667, 79.72075 13.104861111111111)"
26,T.NO 21,,S,DA,26,20-21,298.600067,4.73,75,,79.72075,13.10486111,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72075 13.104861111111111, 79.72330555555556 13.105722222222221)"
27,T.NO 22,,S,DA,26,21-22,294.1088234,5.28,76,,79.72330556,13.10572222,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72330555555556 13.105722222222221, 79.72572222222223 13.10661111111111)"
28,T.NO 23,,S,DA,26,22-23,281.8527985,3.96,73,,79.72572222,13.10661111,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72572222222223 13.10661111111111, 79.72816666666667 13.107444444444445)"
29,T.NO 24,,S,DA,26,23-24,280.5155967,2.36,73,,79.72816667,13.10744444,GOOD,GOOD,,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72816666666667 13.107444444444445, 79.73094444444445 13.10838888888889)"
30,T.NO 25,,T,DB,24,24-25,318.4415174,3.95,74,"0°6'3""",79.73094444,13.10838889,GOOD,GOOD,HT-1,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73094444444445 13.10838888888889, 79.73361111111112 13.109333333333334)"
31,T.NO 26,,S,DA,26,25-26,306.2025473,4.65,76,,79.73361111,13.10933333,GOOD,GOOD,LT-3,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73361111111112 13.109333333333334, 79.73727777777778 13.11063888888889)"
32,T.NO 27,,S,DA,26,26-27,423.8513891,3.25,66,,79.73727778,13.11063889,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73727777777778 13.11063888888889, 79.73869444444445 13.11111111111111)"
33,T.NO 28,,S,DA,26,27-28,160.9627286,3.2,66,,79.73869444,13.11111111,GOOD,GOOD,,FOREST,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73869444444445 13.11111111111111, 79.74122222222222 13.111972222222223)"
34,T.NO 29,,S,DA,26,28-29,291.8921034,4.17,66,,79.74122222,13.11197222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74122222222222 13.111972222222223, 79.74366666666667 13.112833333333333)"
35,T.NO 30,,S,DA,26,29-30,279.5711001,4.85,68,,79.74366667,13.11283333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74366666666667 13.112833333333333, 79.74472222222222 13.113194444444444)"
36,T.NO 31,2W,T,DB,24,30-31,120.8139065,5.89,69,"1°48'24""",79.74472222,13.11319444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74472222222222 13.113194444444444, 79.74511111111111 13.113472222222223)"
37,DP1,,T,DP,15,31-DP1,52.43090692,DP,69,,79.74511111,13.11347222,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74511111111111 13.113472222222223, 79.74547222222222 13.113555555555555)"
38,DP2,,T,DP,15,DP1-DP2,40.52159918,DP,70,,79.74547222,13.11355556,GOOD,MISSING,230KV,,PLAIN,ATHIPATTU-ALAMATHI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74547222222222 13.113555555555555, 79.74580555555556 13.11361111111111)"
39,T.NO 32,,T,DB,24,DP2-32,37.33630941,5.69,70,"3°9'54""",79.74580556,13.11361111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74580555555556 13.11361111111111, 79.74636111111111 13.113805555555555)"
40,T.NO 33,,S,DA,26,32-33,64.19501538,6.1,69,,79.74636111,13.11380556,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74636111111111 13.113805555555555, 79.74922222222223 13.114722222222222)"
41,T.NO 34,,T,DB,24,33-34,324.778386,4.35,69,"7°25'10""",79.74922222,13.11472222,GOOD,GOOD,LT-3,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74922222222223 13.114722222222222, 79.75158333333333 13.115166666666667)"
42,T.NO 35,,S,DA,26,34-35,261.8186395,5.28,69,,79.75158333,13.11516667,GOOD,GOOD,"LT-1,HT-1",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75158333333333 13.115166666666667, 79.75436111111111 13.115194444444445)"
43,T.NO 36,,S,DA,26,35-36,301,4.71,63,,79.75436111,13.11519444,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75436111111111 13.115194444444445, 79.75702777777778 13.116194444444444)"
44,T.NO 37,,S,DA,26,36-37,310.7442678,3.72,65,,79.75702778,13.11619444,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75702777777778 13.116194444444444, 79.75961111111111 13.116666666666667)"
45,T.NO 38,,S,DA,26,37-38,283.6229892,2.15,68,,79.75961111,13.11666667,GOOD,GOOD,,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75961111111111 13.116666666666667, 79.76213888888888 13.11713888888889)"
46,T.NO 39,,S,DA,26,38-39,277.7228835,2.76,65,,79.76213889,13.11713889,GOOD,GOOD,,"MUDROAD,POND",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76213888888888 13.11713888888889, 79.76477777777778 13.117611111111112)"
47,T.NO 40,,S,DA,26,39-40,292.8361317,3.86,63,,79.76477778,13.11761111,GOOD,GOOD,LT-2,POND,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76477777777778 13.117611111111112, 79.76741666666666 13.11813888888889)"
48,T.NO 41,,T,DB,24,40-41,292.0359567,2.96,61,"0°36'9""",79.76741667,13.11813889,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76741666666666 13.11813888888889, 79.76988888888889 13.118555555555556)"
49,T.NO 42,2W,T,DB,24,41-42,272.0900586,5.36,56,"0°15'25""",79.76988889,13.11855556,GOOD,GOOD,"HT-1,LT-2",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76988888888889 13.118555555555556, 79.77286111111111 13.119083333333334)"
50,T.NO 43,,S,DA,26,42-43,325.8481241,3.19,54,,79.77286111,13.11908333,GOOD,GOOD,LT-2,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77286111111111 13.119083333333334, 79.77555555555556 13.119583333333333)"
51,T.NO 44,,S,DA,26,43-44,298.1174265,1.95,56,,79.77555556,13.11958333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77555555555556 13.119583333333333, 79.77780555555556 13.120027777777779)"
52,T.NO 45,,S,DA,26,44-45,247.3155879,2.39,55,,79.77780556,13.12002778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77780555555556 13.120027777777779, 79.78058333333333 13.12052777777778)"
53,T.NO 46,,S,DA,26,45-46,308.1314654,3.72,56,,79.78058333,13.12052778,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78058333333333 13.12052777777778, 79.78325 13.120972222222223)"
54,T.NO 47,,T,DB,24,46-47,293.9455732,4.151,56,"13°14'45""",79.78325,13.12097222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78325 13.120972222222223, 79.78583333333333 13.120888888888889)"
55,T.NO 48,,S,DA,26,47-48,279.3027032,5.13,55,,79.78583333,13.12088889,GOOD,GOOD,LT-5,TAARROAD,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78583333333333 13.120888888888889, 79.7885 13.120750000000001)"
56,T.NO 49,,S,DA,26,48-49,290.4978485,3.26,45,,79.7885,13.12075,GOOD,GOOD,"LT-2,HT-1",,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7885 13.120750000000001, 79.79125 13.120611111111112)"
57,T.NO 50,,S,DA,26,49-50,296.432117,4.67,46,,79.79125,13.12061111,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79125 13.120611111111112, 79.79397222222222 13.120472222222222)"
58,T.NO 51,,S,DA,26,50-51,296.4877738,3.02,50,,79.79397222,13.12047222,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79397222222222 13.120472222222222, 79.79663888888889 13.120361111111112)"
59,T.NO 52,,T,DB,24,51-52,288.340077,4.38,48,"0°7'13""",79.79663889,13.12036111,GOOD,GOOD,"765KV  ,   LT-1",CANAL,CULTIVACTION,VILUPURAM - NORTH CHENNAI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79663888888889 13.120361111111112, 79.7991111111111 13.120222222222223)"
60,T.NO 53,,S,DA,26,52-53,270.5346558,2.37,47,,79.79911111,13.12022222,GOOD,GOOD,"HT-1,LT-1",TAARROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7991111111111 13.120222222222223, 79.80180555555555 13.120083333333334)"
61,T.NO 54,,S,DA,26,53-54,291.3863415,2.71,46,,79.80180556,13.12008333,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80180555555555 13.120083333333334, 79.80472222222222 13.119944444444444)"
62,T.NO 55,,S,DA,26,54-55,316.512243,3.88,51,,79.80472222,13.11994444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80472222222222 13.119944444444444, 79.80722222222222 13.119833333333334)"
63,T.NO 56,,S,DA,26,55-56,271.3613827,4.27,51,,79.80722222,13.11983333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80722222222222 13.119833333333334, 79.80983333333333 13.119694444444445)"
64,T.NO 57,2W,T,DB,24,56-57,282.3986544,4.51,52,"0°32'8""",79.80983333,13.11969444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80983333333333 13.119694444444445, 79.81016666666666 13.11975)"
65,DP1,,T,DP,15,57-DP1,39.62322551,DP,52,,79.81016667,13.11975,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81016666666666 13.11975, 79.81044444444444 13.11975)"
66,DP2,,T,DP,15,DP1-DP2,30.01666204,DP,52,,79.81044444,13.11975,GOOD,MISSING,400KV,,PLAIN,TVLM-ALM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81044444444444 13.11975, 79.81083333333333 13.119666666666667)"
67,T.NO 58,,T,DB,24,DP2-58,41.48493703,3.71,51,"0°39'8""",79.81083333,13.11966667,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81083333333333 13.119666666666667, 79.81283333333333 13.119555555555555)"
68,T.NO 59,,S,DA,26,58-59,218.3872707,3.92,51,,79.81283333,13.11955556,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81283333333333 13.119555555555555, 79.81508333333333 13.119444444444445)"
69,T.NO 60,,S,DA,26,59-60,243.4029581,3.19,51,,79.81508333,13.11944444,GOOD,GOOD,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81508333333333 13.119444444444445, 79.81794444444444 13.119305555555556)"
70,T.NO 61,,S,DA,26,60-61,310.4657791,3.71,52,,79.81794444,13.11930556,GOOD,GOOD,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81794444444444 13.119305555555556, 79.82038888888889 13.119194444444444)"
71,T.NO 62,,S,DA,26,61-62,266.3174797,4.07,50,,79.82038889,13.11919444,GOOD,GOOD,LT-2,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82038888888889 13.119194444444444, 79.82263888888889 13.119083333333334)"
72,T.NO 63,,S,DA,26,62-63,242.4046204,5.32,52,,79.82263889,13.11908333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82263888888889 13.119083333333334, 79.82386111111111 13.118972222222222)"
73,T.NO 64,,T,DB,24,63-64,135.3698637,3.8,54,"2°48'59""",79.82386111,13.11897222,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82386111111111 13.118972222222222, 79.82413888888888 13.11913888888889)"
74,DP1,,T,DP,15,64-DP1,33.61547263,DP,54,,79.82413889,13.11913889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82413888888888 13.11913888888889, 79.82461111111111 13.119055555555557)"
75,DP2,,T,DP,15,DP1-DP1,52.17278984,DP,54,,79.82461111,13.11905556,GOOD,MISSING,400KV,,CULTIVACTION,NELLUR-SRIPERUMPUDUR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82461111111111 13.119055555555557, 79.82502777777778 13.118972222222222)"
76,T.NO 65,,T,DB,24,DP2-65,44.55333882,6.68,54,"2°55'45""",79.82502778,13.11897222,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82502777777778 13.118972222222222, 79.82724999999999 13.118861111111112)"
77,T.NO 66,,S,DA,26,65-66,242.4644304,5.71,54,,79.82725,13.11886111,GOOD,GOOD,,"RIVER,MUDROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82724999999999 13.118861111111112, 79.82875 13.118777777777778)"
78,T.NO 67,,T,DD,28,66-67,163.2482772,5.95,55,"34°23'48""",79.82875,13.11877778,GOOD,GOOD,HT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82875 13.118777777777778, 79.83061111111111 13.11988888888889)"
79,T.NO 68,,T,DD,28,67-68,236.8396082,3.45,54,"44°49'31""",79.83061111,13.11988889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83061111111111 13.11988888888889, 79.83338888888889 13.119333333333334)"
80,T.NO 69,,S,DA,26,68-69,306.7507131,2.31,47,,79.83338889,13.11933333,GOOD,GOOD,LT-2,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83338888888889 13.119333333333334, 79.83594444444444 13.118638888888889)"
81,T.NO 70,,S,DA,26,69-70,288.2013185,3.71,49,,79.83594444,13.11863889,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83594444444444 13.118638888888889, 79.83858333333333 13.118027777777778)"
82,T.NO 71,,S,DA,26,70-71,292.4995726,3.05,50,,79.83858333,13.11802778,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83858333333333 13.118027777777778, 79.84075 13.117527777777779)"
83,T.NO 72,,S,DA,26,71-72,242.0516474,1.21,50,,79.84075,13.11752778,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84075 13.117527777777779, 79.84319444444444 13.116944444444444)"
84,T.NO 73,,S,DA,26,72-73,272.1249713,1.37,49,,79.84319444,13.11694444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84319444444444 13.116944444444444, 79.84561111111111 13.116361111111111)"
85,T.NO 74,2W,T,DB,24,73-74,268.9721175,1.58,48,"0°39'1""",79.84561111,13.11636111,GOOD,GOOD,HT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84561111111111 13.116361111111111, 79.8475 13.115777777777778)"
86,T.NO 75,,S,DA,26,74-75,216.965435,2.06,49,,79.8475,13.11577778,GOOD,GOOD,HT-1,MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8475 13.115777777777778, 79.84994444444445 13.115305555555555)"
87,T.NO 76,,S,DA,26,75-76,269.4661389,2.79,58,,79.84994444,13.11530556,GOOD,GOOD,"HT-1,LT-2",MUDROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84994444444445 13.115305555555555, 79.85191666666667 13.114805555555556)"
88,T.NO 77,,S,DA,26,76-77,220.2385071,3.26,57,,79.85191667,13.11480556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85191666666667 13.114805555555556, 79.85444444444444 13.114138888888888)"
89,T.NO 78,,S,DA,26,77-78,282.8515512,3.71,55,,79.85444444,13.11413889,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85444444444444 13.114138888888888, 79.85705555555555 13.1135)"
90,T.NO 79,,T,DC,26,78-79,291.7704577,4.09,57,"17°31'41""",79.85705556,13.1135,GOOD,GOOD,LT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85705555555555 13.1135, 79.85933333333332 13.112138888888888)"
91,T.NO 80,,S,DA,26,79-80,291.9246478,4.63,56,,79.85933333,13.11213889,GOOD,GOOD,HT-1,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85933333333332 13.112138888888888, 79.86155555555555 13.110805555555554)"
92,T.NO 81,,S,DA,26,80-81,281.1138559,5.36,55,,79.86155556,13.11080556,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86155555555555 13.110805555555554, 79.86383333333333 13.109388888888889)"
93,T.NO 82,,T,DB,24,81-82,292.6738799,4.81,55,"00°6'41""",79.86383333,13.10938889,GOOD,GOOD,,,BUSHESS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86383333333333 13.109388888888889, 79.86611111111111 13.107972222222221)"
94,T.NO 83,,S,DA,26,82-83,293.7515957,4.52,55,,79.86611111,13.10797222,GOOD,GOOD,LT-2,TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86611111111111 13.107972222222221, 79.86833333333333 13.106666666666666)"
95,T.NO 84,,S,DA,26,83-84,280.0660636,4.26,55,,79.86833333,13.10666667,GOOD,GOOD,"LT-1,HT-1",TAARROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86833333333333 13.106666666666666, 79.8706111111111 13.105277777777777)"
96,T.NO 85,,T,DB,24,84-85,289.1712296,3.79,54,"6°52'41""",79.87061111,13.10527778,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8706111111111 13.105277777777777, 79.87313888888889 13.104138888888889)"
97,T.NO 86,,T,DC,26,85-86,301.517827,4.31,53,"26°30'44""",79.87313889,13.10413889,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87313888888889 13.104138888888889, 79.874 13.103055555555555)"
98,T.NO 87,,T,DB,24,86-87,153.0522787,3.26,52,"0°55'26""",79.874,13.10305556,GOOD,GOOD,LT-1,RAILWAY TRACK,CULTIVACTION,RAILWAY CROSSING NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.874 13.103055555555555, 79.87558333333332 13.101055555555556)"
99,T.NO 88,,T,DB,24,87-88,279.6140197,2.75,55,"4°57'36""",79.87558333,13.10105556,GOOD,GOOD,LT-1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87558333333332 13.101055555555556, 79.87744444444444 13.099083333333335)"
100,T.NO 89/12 KADAMBATHUR LILO,3W,T,DD,28,88-89/12,296.5821977,4.51,51,"108°6'20""",79.87744444,13.09908333,GOOD,GOOD,"HT-1,LT-3",,PLAIN,KADAMBATHUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87744444444444 13.099083333333335, 79.87525 13.098111111111113)"
101,T.NO 11,,T,DB,24,89/12-11,260.0346131,5.26,51,"9°1'26""",79.87525,13.09811111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87525 13.098111111111113, 79.87349999999999 13.096944444444444)"
102,T.NO 10,,S,DA,26,11-Oct,231.0367936,4.72,51,,79.8735,13.09694444,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87349999999999 13.096944444444444, 79.87133333333333 13.095638888888889)"
103,T.NO 9,,S,DA,26,10-Sep,275.8115299,4.13,52,,79.87133333,13.09563889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.87133333333333 13.095638888888889, 79.86911111111111 13.094138888888889)"
104,T.NO 8,,S,DA,26,09-Aug,291.7755987,4.95,51,,79.86911111,13.09413889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86911111111111 13.094138888888889, 79.86697222222222 13.092722222222223)"
105,T.NO 7,,T,DB,24,08-Jul,280.9590718,5.06,52,"9°50'9""",79.86697222,13.09272222,GOOD,GOOD,LT-1`,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86697222222222 13.092722222222223, 79.86544444444444 13.092)"
106,T.NO 6,,S,DA,26,07-Jun,184.3176606,3.65,50,,79.86544444,13.092,GOOD,GOOD,LT-1`,ROAD,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86544444444444 13.092, 79.86388888888888 13.09138888888889)"
107,T.NO 5,,T,DC,26,06-May,182.1675053,4.12,48,"24°14'6""",79.86388889,13.09138889,GOOD,GOOD,LT-1`,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86388888888888 13.09138888888889, 79.86191666666666 13.091416666666667)"
108,T.NO 4,,S,DA,26,05-Apr,211.0852908,4.36,46,,79.86191667,13.09141667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86191666666666 13.091416666666667, 79.86008333333332 13.091444444444445)"
109,T.NO 3,,S,DA,26,04-Mar,199.01005,5.02,49,,79.86008333,13.09144444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86008333333332 13.091444444444445, 79.85822222222221 13.091416666666667)"
110,T.NO 2,,T,DC,26,03-Feb,202,4.51,53,"21°18'37""",79.85822222,13.09141667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85822222222221 13.091416666666667, 79.85680555555555 13.091972222222223)"
111,T.NO 1,,T,DD,28,02-Jan,165.0848267,3.62,51,"69°31'55""",79.85680556,13.09197222,GOOD,GOOD,"LT-3 , HT-2 ",ROAD-2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85680555555555 13.091972222222223, 79.85683333333333 13.092305555555557)"
112,GT 110KV KADAMBATHUR SS,2W,T,GANTRY,15,1-GT,36.01388621,,51,,79.85683333,13.09230556,GOOD,MISSING,,,PLAIN,110KV KADAMBATHUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,24536M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
