S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( Thiruvallur SS),2W,T,H-POLE,15,,,,54.044228,,13.10985999,79.90857499,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9085749872028 13.1098599918186, 79.9083752464503 13.1098544597625)"
2,106,,T,DC,28,Gantry  - 106,24.66298671,1.05,53.9664,146°2'12''RT,13.10985446,79.90837525,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9083752464503 13.1098544597625, 79.9074036162346 13.1104705296456)"
3,105,,T,DC,28,106 - 105,128.4552029,0.79,53.434387,138°33'4''LT,13.11047053,79.90740362,GOOD,AVAILABLE,"HT-3,LT-2",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9074036162346 13.1104705296456, 79.9068282824009 13.1103786639869)"
4,104,,T,DC,28,105 - 104,66.1953336,0.13,49.713066,41°53'31''RT,13.11037866,79.90682828,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9068282824009 13.1103786639869, 79.9050779733806 13.1082199886441)"
5,103,,S,DC,28,104 - 103,307.9837485,1.26,49.596344,,13.10821999,79.90507797,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9050779733806 13.1082199886441, 79.9033590126782 13.1061739660799)"
6,102,,T,DC,28,103 - 102,296.1599094,3.41,50.045567,0°25'42''RT,13.10617397,79.90335901,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9033590126782 13.1061739660799, 79.901646003127 13.1041038036346)"
7,101,,T,DC,28,102 - 101,297.8201654,1.55,51.191807,46°15'59''LT,13.1041038,79.901646,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.901646003127 13.1041038036346, 79.89919597283 13.1039270292967)"
8,100,,T,DC,28,101 - 100,269.338894,2.06,53.053917,165°55'34''RT,13.10392703,79.89919597,GOOD,AVAILABLE,33KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.89919597283 13.1039270292967, 79.8967900313436 13.1043489743024)"
9,99,,T,DC,28,100 - 99,267.982651,0.4,54.157475,159°41'20''LT,13.10434897,79.89679003,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8967900313436 13.1043489743024, 79.8947780393064 13.1039810087531)"
10,98,,T,DC,28,99 - 98,224.894909,1.2,54.28838,20°20'58''RT,13.10398101,79.89477804,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8947780393064 13.1039810087531, 79.8924079723656 13.1025730166584)"
11,97,,T,DC,28,98 - 97,303.4620186,3.99,55.468933,18°14'53''LT,13.10257302,79.89240797,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8924079723656 13.1025730166584, 79.8900059703737 13.1020420230925)"
12,96,,S,DC,28,97 - 96,269.9565288,0.1,54.354385,,13.10204202,79.89000597,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8900059703737 13.1020420230925, 79.8876250069588 13.1015500053763)"
13,95,,S,DC,28,96 - 95,266.809778,2.09,54.955967,,13.10155001,79.88762501,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8876250069588 13.1015500053763, 79.8855669982731 13.101096041500501)"
14,94,,T,DC,28,95 - 94,231.7026434,0.88,56.081169,0°56'58''RT,13.10109604,79.885567,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8855669982731 13.101096041500501, 79.8831720370799 13.1005259882658)"
15,93,,T,DC,28,94 - 93,270.200426,1.89,56.322514,17°9'40''RT,13.10052599,79.88317204,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8831720370799 13.1005259882658, 79.8814150225371 13.0994889792054)"
16,92,,T,DC,28,93 - 92,225.3580154,2.11,57.171288,2°13'26''LT,13.09948898,79.88141502,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8814150225371 13.0994889792054, 79.8797880113124 13.0986119806766)"
17,91,,T,DC,28,92 - 91,204.3093165,1.7,56.140648,11°31'1''RT,13.09861198,79.87978801,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8797880113124 13.0986119806766, 79.8793410044163 13.0982389859855)"
18,91A,,T,H-POLE,15,91 - 91A,66.64575596,2.8,56.797539,3°20'36''RT,13.09823899,79.879341,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8793410044163 13.0982389859855, 79.8789820075035 13.097902033478)"
19,91B,,T,H-POLE,15,91A - 91B,56.88804058,1.05,56.056816,5°42'36''RT,13.09790203,79.87898201,GOOD,NO E/W,110KV,,AGRI,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8789820075035 13.097902033478, 79.878756031394 13.09764303267)"
20,90,,T,DC,28,91B - 90,40.69512506,1.77,58.013504,81°41'42''RT,13.09764303,79.87875603,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.878756031394 13.09764303267, 79.8774699959903 13.0991439800709)"
21,LILO : 89,3W,S,DC,28,90 - LILO : 89,219.7992231,4.02,59.526268,,13.09914398,79.87747,GOOD,AVAILABLE,,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
