S.No,Tower No.,JOIN BOX,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Longitude,Latitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing,  Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT  230KV GDP SS,2W,T,GT,15,,,,26,,80.10325,13.40397222,GOOD,MISSING,,,PLAIN,230KV GDP SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10324999999999 13.403972222222222, 80.10330555555555 13.404194444444444)"
2,T.NO 1,,T,DD,28,GT-1,23.53720459,3.15,25,"107°27'10""",80.10330556,13.40419444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10330555555555 13.404194444444444, 80.10491666666667 13.404194444444444)"
3,T.NO 2,,T,SD,28,01-????????,176.0028409,3.24,19,"97°12'26""",80.10491667,13.40419444,GOOD,GOOD,HT-2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10491666666667 13.404194444444444, 80.10477777777777 13.402194444444445)"
4,T.NO 3,,T,SD,28,02-??????,220.5107707,3.31,23,"37°47'38""",80.10477778,13.40219444,GOOD,GOOD,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10477777777777 13.402194444444445, 80.10538888888888 13.401277777777779)"
5,T.NO 4,,T,SD,28,03-??????,122.3315168,3.17,27,"34°36'43""",80.10538889,13.40127778,GOOD,GOOD,"HT,LT","ROAD,MUD ROAD",CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10538888888888 13.401277777777779, 80.10722222222222 13.400527777777778)"
6,T.NO 5,,T,SB,24,04-??,213.9275578,2.96,27,"11°24'48""",80.10722222,13.40052778,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10722222222222 13.400527777777778, 80.10830555555555 13.399805555555556)"
7,T.NO 6,,T,SB,24,05-????,142.3024947,3.21,21,"2°50'52""",80.10830556,13.39980556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10830555555555 13.399805555555556, 80.11041666666667 13.398388888888888)"
8,T.NO 7,,S,SA,26,06-????,277.1461708,3.68,20,,80.11041667,13.39838889,GOOD,GOOD,,,PLAIN,,,Proposed for Diamond crossing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11041666666667 13.398388888888888, 80.11247222222222 13.396972222222221)"
9,T.NO 8,,S,SA,26,07-??????,271.5768768,3.68,22,,80.11247222,13.39697222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11247222222222 13.396972222222221, 80.11444444444444 13.395638888888888)"
10,T.NO 9,,S,SA,26,08-??????????,260.5167941,,21,,80.11444444,13.39563889,GOOD,GOOD,LT-1,ROAD,"WATER LOGGED,CULTIVACTION LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11444444444444 13.395638888888888, 80.11672222222222 13.394083333333333)"
11,T.NO 10,,S,SA,26,09-????????,298.5297305,3.72,18,,80.11672222,13.39408333,GOOD,GOOD,"HT,LT",ROAD-2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11672222222222 13.394083333333333, 80.11872222222222 13.392694444444444)"
12,T.NO 11,,S,SA,26,10-???????,267.4864483,3.61,18,,80.11872222,13.39269444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11872222222222 13.392694444444444, 80.12019444444444 13.391722222222223)"
13,T.NO 12,,S,SA,26,11-????????,190.5597019,3.57,18,,80.12019444,13.39172222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12019444444444 13.391722222222223, 80.12144444444444 13.390833333333333)"
14,T.NO 13,,T,SB,24,????????-13,168.2171216,3.59,20,"5°17'15""",80.12144444,13.39083333,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12144444444444 13.390833333333333, 80.12316666666666 13.389444444444443)"
15,T.NO 14,,S,SA,26,13-14,242.8868049,3.63,14,,80.12316667,13.38944444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12316666666666 13.389444444444443, 80.12483333333333 13.388055555555555)"
16,T.NO 15,,S,SB,24,14-15,236.8881593,3.21,13,"12°2'57""",80.12483333,13.38805556,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12483333333333 13.388055555555555, 80.12616666666666 13.386777777777777)"
17,T.NO 16,,T,SC,26,15-16,200.8382434,3.73,11,"21°48'41""",80.12616667,13.38677778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12616666666666 13.386777777777777, 80.1265 13.386666666666667)"
18,T.NO 17,2W,T,SD,28,16-17,38.62641583,3.81,10,"61°51'25""",80.1265,13.38666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1265 13.386666666666667, 80.12708333333333 13.386444444444445)"
19,T.NO 18,,S,SA,26,17-18,66.85057965,3.62,11,,80.12708333,13.38644444,GOOD,GOOD,110KV,,PLAIN,110KV CROSSING BELOW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12708333333333 13.386444444444445, 80.12797222222221 13.384222222222222)"
20,T.NO 19,,S,SA,26,18-19,263.1368465,3.96,6,,80.12797222,13.38422222,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12797222222221 13.384222222222222, 80.1288611111111 13.381805555555555)"
21,T.NO 20,,S,SA,26,19-20,284.3395857,3.78,13,,80.12886111,13.38180556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1288611111111 13.381805555555555, 80.1295 13.38011111111111)"
22,T.NO 21,,S,SA,26,20-21,199.3238571,3.82,11,,80.1295,13.38011111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1295 13.38011111111111, 80.13016666666665 13.378333333333334)"
23,T.NO 22,,S,SA,26,21-22,210.3449548,3.56,12,,80.13016667,13.37833333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13016666666665 13.378333333333334, 80.13108333333332 13.376027777777779)"
24,T.NO 23,,T,SC,26,22-23,273.7608445,,12,"20°31'44""",80.13108333,13.37602778,GOOD,GOOD,,,"WATER LOGGED,CULTIVACTION LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13108333333332 13.376027777777779, 80.13183333333333 13.373916666666668)"
25,T.NO 24,,S,SA,26,23-24,247.3418687,,15,,80.13183333,13.37391667,GOOD,GOOD,,,"WATER LOGGED,CULTIVACTION LAND",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13183333333333 13.373916666666668, 80.13258333333333 13.37213888888889)"
26,T.NO 25,,T,DB,24,24-25,210.9502311,3.36,19,"8°4'54""",80.13258333,13.37213889,GOOD,GOOD,"HT,LT",ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13258333333333 13.37213888888889, 80.13263888888888 13.369583333333333)"
27,T.NO 26,,S,DB,24,25-26,284.0440107,3.95,20,,80.13263889,13.36958333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13263888888888 13.369583333333333, 80.13272222222221 13.367833333333333)"
28,T.NO 27,,T,DA,26,26-27,192.1665944,3.78,18,"4°2'35""",80.13272222,13.36783333,GOOD,GOOD,"HT,LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13272222222221 13.367833333333333, 80.13347222222222 13.366222222222222)"
29,T.NO 28,,T,SC,26,27-28,354,3.52,20,"21°31'39""",80.13347222,13.36622222,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13347222222222 13.366222222222222, 80.13227777777777 13.36336111111111)"
30,T.NO 29,,S,SB,24,28-29,143,3.87,17,,80.13227778,13.36336111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13227777777777 13.36336111111111, 80.13222222222221 13.36125)"
31,T.NO 30,,S,SA,26,29-30,232.0775732,3.56,16,,80.13222222,13.36125,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13222222222221 13.36125, 80.13305555555554 13.358833333333333)"
32,T.NO 31,,S,SA,26,30-31,283.9788725,3.97,20,,80.13305556,13.35883333,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13305555555554 13.358833333333333, 80.13372222222223 13.356944444444444)"
33,T.NO 32,2W,T,SB,24,31-32,221.3820228,3.12,20,"4°24'35""",80.13372222,13.35694444,GOOD,GOOD,HT,POND,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13372222222223 13.356944444444444, 80.13461111111111 13.354472222222222)"
34,T.NO 33,,S,SA,26,32-33,287.4595624,3.24,18,,80.13461111,13.35447222,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13461111111111 13.354472222222222, 80.13544444444445 13.352027777777778)"
35,T.NO 34,,S,SA,26,33-34,286.190496,3.28,15,,80.13544444,13.35202778,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13544444444445 13.352027777777778, 80.13619444444446 13.35)"
36,T.NO 35,,S,SA,26,34-35,238.8828165,3.31,16,,80.13619444,13.35,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13619444444446 13.35, 80.1371388888889 13.347777777777779)"
37,T.NO 36,,S,SA,26,35-36,264.2460974,3.48,11,,80.13713889,13.34777778,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1371388888889 13.347777777777779, 80.13791666666667 13.345472222222222)"
38,T.NO 37,,S,SA,26,36-37,268.7936011,3.51,12,,80.13791667,13.34547222,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13791666666667 13.345472222222222, 80.13894444444445 13.343194444444444)"
39,T.NO 38,,S,SA,26,37-38,276.7959537,3.68,19,,80.13894444,13.34319444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13894444444445 13.343194444444444, 80.13975 13.341277777777778)"
40,T.NO 39,,T,SD,28,38-39,228.4053414,3.72,21,"56°10'47""",80.13975,13.34127778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13975 13.341277777777778, 80.14016666666667 13.339666666666668)"
41,T.NO 40,,T,SD,28,39-40,185.0675552,3.38,30,"69°14'14""",80.14016667,13.33966667,GOOD,GOOD,"HT-3,LT-2",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14016666666667 13.339666666666668, 80.14111111111112 13.337805555555557)"
42,T.NO 41,,T,SC,26,40-41,227.6532451,3.72,30,"17°16'33""",80.14111111,13.33780556,GOOD,GOOD,HT,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14111111111112 13.337805555555557, 80.14233333333334 13.336416666666667)"
43,T.NO 42,,T,SC,26,41-42,202.8299781,3.86,25,"17°24'10""",80.14233333,13.33641667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14233333333334 13.336416666666667, 80.14286111111112 13.335166666666668)"
44,T.NO 43,,T,SB,24,42-43,150.6154043,3.32,20,"2°7'57""",80.14286111,13.33516667,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14286111111112 13.335166666666668, 80.14311111111111 13.333777777777778)"
45,T.NO 44,,S,SA,26,43-44,154.2076522,3.39,22,,80.14311111,13.33377778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14311111111111 13.333777777777778, 80.14325000000001 13.331472222222223)"
46,T.NO 45,,T,SB,24,44-45,256.4390766,3.87,19,"2°53'16""",80.14325,13.33147222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14325000000001 13.331472222222223, 80.1433888888889 13.329694444444444)"
47,T.NO 46,,T,SB,24,45-46,198.5673689,3.92,23,"8°8'33""",80.14338889,13.32969444,GOOD,GOOD,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1433888888889 13.329694444444444, 80.14361111111111 13.327555555555556)"
48,T.NO 47,,T,SD,28,46-47,238.0189068,3.95,25,"2°2'28""",80.14361111,13.32755556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14361111111111 13.327555555555556, 80.14383333333333 13.325916666666666)"
49,T.NO 48,,T,SD,28,47-48,182.7183625,3.67,15,"64°37'17""",80.14383333,13.32591667,GOOD,GOOD,"LT,HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14383333333333 13.325916666666666, 80.14525 13.325222222222221)"
50,T.NO 49/1 DURAINALLUR LILO,,T,DC,26,48-49,171.7352614,,14,,80.14525,13.32522222,GOOD,MISSING,,,PLAIN,DURAINALLUR LILO NEED 3WAY JUNCTION BOX,,,,,Three,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
