S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( Gummudipoondi SS ),2W,T,H-POLE,15,,,-,31.571323,,13.40406898,80.10273096,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1027309615165 13.4040689840912, 80.1027110125869 13.4042740054428)"
2,1,,T,DC,28,Gantry  - 1,25.27854361,1.5,30.628305,115°58'16''LT,13.40427401,80.10271101,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1027110125869 13.4042740054428, 80.1022660173475 13.4040079638361)"
3, X - 230kV,,T,DC,28,1 -  X - 230kV,58.95665178,1.79,30.499187,47°31'6''RT,13.40400796,80.10226602,GOOD,NO E/W,"110KV, 230KV",,PLAIN,"DOWN LINE, UPLINE",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1022660173475 13.4040079638361, 80.1020889915525 13.4040580037981)"
4,2,,T,DC,28, X - 230kV - 2,22.45067248,0.28,31.067522,97°9'13''LT,13.404058,80.10208899,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1020889915525 13.4040580037981, 80.1018080301582 13.4023119695484)"
5,3,,T,DC,28,02-??????,197.9974648,1.1,31.76918,81°57'48''RT,13.40231197,80.10180803,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1018080301582 13.4023119695484, 80.0986720249056 13.402361003682)"
6,4,,T,DC,28,03-??????,342.0997103,2.09,33.295628,74°31'19''LT,13.402361,80.09867202,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0986720249056 13.402361003682, 80.0979309808462 13.3998949639499)"
7,5,,S,SC,25,04-??,286.8081877,1.93,29.328766,,13.39989496,80.09793098,GOOD,AVAILABLE,230KV,ROAD,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0979309808462 13.3998949639499, 80.0972040183842 13.3977419883012)"
8,6,,S,SC,25,05-????,253.2976449,0.11,28.634319,,13.39774199,80.09720402,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0972040183842 13.3977419883012, 80.0965540017932 13.3956930320709)"
9,7,,S,SC,25,06-????,239.7983769,1.07,26.477699,,13.39569303,80.096554,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0965540017932 13.3956930320709, 80.0959100201725 13.3936490211635)"
10,8,,T,SC,25,07-??????,239.0828349,3.01,27.613287,154°27'51''RT,13.39364902,80.09591002,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0959100201725 13.3936490211635, 80.0963029637932 13.3910419978201)"
11,9,,S,SC,25,08-??????????,293.9662309,2.77,28.276342,,13.391042,80.09630296,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0963029637932 13.3910419978201, 80.0966310314834 13.3882519975304)"
12,10,,T,SC,25,09-????????,313.1195699,0.65,26.450405,130°12'6''LT,13.388252,80.09663103,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0966310314834 13.3882519975304, 80.0961250159889 13.387725027278)"
13,11,,T,SC,25,10-???????,82.49584818,1.75,28.518084,124°19'27''RT,13.38772503,80.09612502,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0961250159889 13.387725027278, 80.0967160239815 13.3851030003279)"
14,12,,S,SC,25,11-????????,299.4804867,2.13,26.683537,,13.385103,80.09671602,GOOD,AVAILABLE,"LT -2, HT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0967160239815 13.3851030003279, 80.0973630230873 13.3825359586626)"
15,13,,S,SC,25,????????-13,294.9378482,0.62,26.204212,,13.38253596,80.09736302,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0973630230873 13.3825359586626, 80.0979729741811 13.3799639716744)"
16,14,,S,SC,25,13 - 14,294.5355835,2.58,25.664228,,13.37996397,80.09797297,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0979729741811 13.3799639716744, 80.0986099988222 13.3774710260331)"
17,15,2W,T,SC,25,14 - 15,286.7241577,1.47,26.248001,141°0'58''LT,13.37747103,80.09861,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0986099988222 13.3774710260331, 80.0975200161337 13.3751759771257)"
18,16,,S,SC,25,15 - 16,282.4384045,1.81,26.894505,,13.37517598,80.09752002,GOOD,AVAILABLE,"HT -2, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0975200161337 13.3751759771257, 80.0964280217885 13.3728759828954)"
19,17,,S,SC,25,16 - 17,283.0267355,3.07,25.417648,,13.37287598,80.09642802,GOOD,AVAILABLE,LT -2,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0964280217885 13.3728759828954, 80.0953340157866 13.3706209994852)"
20,18,,S,SC,25,17 - 18,278.6142307,2.54,24.565014,,13.370621,80.09533402,GOOD,AVAILABLE,230KV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0953340157866 13.3706209994852, 80.0941929873079 13.3682810235768)"
21,19,,T,SC,25,18 - 19,289.2912941,3.21,26.311695,27°39'52''RT,13.36828102,80.09419299,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0941929873079 13.3682810235768, 80.0923590268939 13.3669369854032)"
22,20,,S,SC,25,19 - 20,250.5758361,1.15,26.066816,,13.36693699,80.09235903,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0923590268939 13.3669369854032, 80.0905969832092 13.3656940329819)"
23,21,,T,SC,25,20 - 21,237.68127,2.76,27.139631,5°1'16''LT,13.36569403,80.09059698,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0905969832092 13.3656940329819, 80.0904040317982 13.3655310049653)"
24,21A,,T,H-POLE,15,21 - 21A,30.09973473,3.08,26.910286,6°1'40''RT,13.365531,80.09040403,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0904040317982 13.3655310049653, 80.0901730265468 13.3653740119189)"
25,21B,,T,H-POLE,15,21A - 21B,32.95196012,1.93,27.129032,5°0'47''LT,13.36537401,80.09017303,GOOD,NO E/W,230KV,,AGRI,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0901730265468 13.3653740119189, 80.0899889599531 13.3652239758521)"
26,22,2W,T,SC,25,21B - 22,28.4366031,2.16,26.727798,20°52'11''LT,13.36522398,80.08998896,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0899889599531 13.3652239758521, 80.0891549605876 13.3637719787657)"
27,23,,T,SC,25,22 - 23,186.7494291,0.19,25.854223,5°25'40''LT,13.36377198,80.08915496,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0891549605876 13.3637719787657, 80.0884440075606 13.362202970311)"
28,24,,T,SC,25,23 - 24,192.3493151,2.11,24.815752,22°0'23''RT,13.36220297,80.08844401,GOOD,AVAILABLE,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0884440075606 13.362202970311, 80.0866610091179 13.3605130109936)"
29,25,,S,SC,25,24 - 25,271.2393298,1.27,24.993095,,13.36051301,80.08666101,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0866610091179 13.3605130109936, 80.0847749970853 13.3588549867272)"
30,26,,S,SC,25,25 - 26,276.992613,0.83,25.526833,,13.35885499,80.084775,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0847749970853 13.3588549867272, 80.0828769989311 13.3571760077029)"
31,27,,S,SC,25,26 - 27,279.5093515,2.8,24.232162,,13.35717601,80.082877,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0828769989311 13.3571760077029, 80.0810149591416 13.3555210009217)"
32,28,,S,SC,25,27 - 28,274.8442537,1.09,26.03443,,13.355521,80.08101496,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0810149591416 13.3555210009217, 80.079218968749 13.3538580313324)"
33,29,,T,SC,25,28 - 29,270.1965837,0.93,24.996964,36°39'32''LT,13.35385803,80.07921897,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.079218968749 13.3538580313324, 80.0787449721246 13.3512100204825)"
34,30,,S,SC,25,29 - 30,299.8423084,2.71,26.324369,,13.35121002,80.07874497,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0787449721246 13.3512100204825, 80.0782739929854 13.3486210182309)"
35,31,,S,SC,25,30 - 31,293.3585564,3.06,25.711014,,13.34862102,80.07827399,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0782739929854 13.3486210182309, 80.0777709949761 13.3458979893475)"
36,32,,S,SC,25,31 - 32,308.5618492,1.89,25.370628,,13.34589799,80.07777099,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0777709949761 13.3458979893475, 80.0773010216653 13.3432580251246)"
37,33,,T,SC,25,32 - 33,298.8908187,2.51,24.678883,13°34'49''RT,13.34325803,80.07730102,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0773010216653 13.3432580251246, 80.0762910023331 13.3409799914807)"
38,34,,S,SC,25,33 - 34,277.1787065,0.46,23.12899,,13.34097999,80.076291,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0762910023331 13.3409799914807, 80.0750320404767 13.3383629936724)"
39,35,,S,SC,25,34 - 35,322.4559501,0.19,25.510267,,13.33836299,80.07503204,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0750320404767 13.3383629936724, 80.0738599989563 13.3358770050108)"
40,36,2W,T,SC,25,35 - 36,305.3454267,4.17,27.885677,22°55'5''RT,13.33587701,80.07386,GOOD,AVAILABLE,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0738599989563 13.3358770050108, 80.0718399602919 13.3340769913047)"
41,37,,S,SC,25,36 - 37,298.3084552,1.3,27.468248,,13.33407699,80.07183996,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0718399602919 13.3340769913047, 80.069866022095 13.3323349803686)"
42,38,,S,SC,25,37 - 38,290.3024922,2.2,28.651239,,13.33233498,80.06986602,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.069866022095 13.3323349803686, 80.0679540261626 13.3306310232728)"
43,39,,T,SC,25,38 - 39,282.5056888,5.11,29.170071,9°4'49''LT,13.33063102,80.06795403,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0679540261626 13.3306310232728, 80.0669320207089 13.3293780125677)"
44,40,,S,SC,25,39 - 40,179.8677509,1.67,28.169777,,13.32937801,80.06693202,GOOD,AVAILABLE,"LT, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0669320207089 13.3293780125677, 80.065899034962 13.3281440287828)"
45,41,,T,SC,25,40 - 41,178.9803099,0.33,28.246735,126°5'24''RT,13.32814403,80.06589903,GOOD,AVAILABLE,LT -2,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.065899034962 13.3281440287828, 80.0663469638675 13.3264559973031)"
46,42,,S,SC,25,41 - 42,195.4020406,4.19,29.067484,,13.326456,80.06634696,GOOD,AVAILABLE,,RIVER,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0663469638675 13.3264559973031, 80.0668290071189 13.3245930355042)"
47,43,,T,SC,25,42 - 43,215.0612065,6.01,30.308613,149°49'9''LT,13.32459304,80.06682901,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0668290071189 13.3245930355042, 80.0662010349333 13.3224429935216)"
48,44,,S,SC,25,43 - 44,249.8373001,2.4,27.120255,,13.32244299,80.06620103,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0662010349333 13.3224429935216, 80.0655699614435 13.3203729987144)"
49,45,,S,SC,25,44 - 45,241.4336549,1.73,28.574806,,13.320373,80.06556996,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0655699614435 13.3203729987144, 80.0648979842662 13.318165037781)"
50,46,,T,SC,25,45 - 46,257.3230409,1.84,28.632685,8°42'12''RT,13.31816504,80.06489798,GOOD,AVAILABLE,"LT -2, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0648979842662 13.318165037781, 80.063782017678 13.3158529736101)"
51,47,,S,SC,25,46 - 47,285.3508057,1.03,27.731174,,13.31585297,80.06378202,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.063782017678 13.3158529736101, 80.0627389736473 13.3136709965765)"
52,48,,S,SC,25,47 - 48,268.9696178,0.87,28.887659,,13.313671,80.06273897,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0627389736473 13.3136709965765, 80.0615660101175 13.3115070406347)"
53,49,,S,SC,25,48 - 49,273.4725596,4.01,29.744345,,13.31150704,80.06156601,GOOD,AVAILABLE,"LT, HT",ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0615660101175 13.3115070406347, 80.0605699885636 13.3092409931123)"
54,50,,S,SC,25,49 - 50,275.3664432,2.7,30.272614,,13.30924099,80.06056999,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0605699885636 13.3092409931123, 80.0594779942184 13.3069549966603)"
55,51,2W,T,SC,25,50 - 51,281.6387564,0.32,30.180971,25°56'57''RT,13.306955,80.05947799,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0594779942184 13.3069549966603, 80.0572950113564 13.3052249718457)"
56,52,,S,SC,25,51 - 52,306.683977,0.15,31.214325,,13.30522497,80.05729501,GOOD,AVAILABLE,HT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0572950113564 13.3052249718457, 80.0553339812904 13.3036449830979)"
57,53,,S,SC,25,52 - 53,277.5659735,3.1,30.738266,,13.30364498,80.05533398,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0553339812904 13.3036449830979, 80.053023006767 13.3018680196255)"
58,54,,S,SC,25,53 - 54,320.7647812,1.72,31.984583,,13.30186802,80.05302301,GOOD,AVAILABLE,"LT, HT",MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.053023006767 13.3018680196255, 80.0511019583791 13.3003359753638)"
59,55,,T,SC,25,54 - 55,270.8583482,1.06,32.153316,34°18'46''LT,13.30033598,80.05110196,GOOD,AVAILABLE,HT,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0511019583791 13.3003359753638, 80.0504210125654 13.2980890385806)"
60,56,,S,SC,25,55 - 56,261.7343255,3.89,33.545952,,13.29808904,80.05042101,GOOD,AVAILABLE,,CANAL,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0504210125654 13.2980890385806, 80.0498610176146 13.2961689960211)"
61,57,,S,SC,25,56 - 57,223.3570976,2.04,32.80761,,13.296169,80.04986102,GOOD,AVAILABLE,,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0498610176146 13.2961689960211, 80.0492819957435 13.294229004532)"
62,58,,S,SC,25,57 - 58,226.0491417,1.09,31.669058,,13.294229,80.049282,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0492819957435 13.294229004532, 80.0485429633408 13.2916649803519)"
63,59,,T,SC,25,58 - 59,297.1729278,0.66,32.552437,57°58'52''RT,13.29166498,80.04854296,GOOD,AVAILABLE,"HT, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0485429633408 13.2916649803519, 80.0464909896254 13.2910790015012)"
64,60,,T,DC,28,59 - 60,234.0413614,0.21,32.227463,67°13'45''LT,13.291079,80.04649099,GOOD,AVAILABLE,HT -3,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0464909896254 13.2910790015012, 80.0463360082358 13.2897499669343)"
65,61,,T,DC,28,60 - 61,150.4512952,1.8,33.253246,107°24'12''RT,13.28974997,80.04633601,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0463360082358 13.2897499669343, 80.0465430412441 13.2896600291132)"
66,Gantry ( Periyapalayam SS ),2W,T,H-POLE,15,61 - Gantry ,27.03461504,-,33.222157,,13.28966003,80.04654304,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
