S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GANTRY ( Chembarambakkam SS ),T,H-POLE,15,,,,35.2019579999999,,13.040362028405,80.0670650415122,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0670650415122 13.040362028405, 80.0670747645199 13.0404552351683)"
2,81,T,DC,26,GANTRY - 81,16.86249890714288,4.27,35.9135279999999,34°23'1''RT,13.0404552351683,80.0670747645199,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0670747645199 13.0404552351683, 80.0675940234214 13.0394960101693)"
3,82,T,DC,26,"=B7& "" - ""&B8",126.60732660832255,2.23,36.9577329999999,24°22'14''RT,13.0394960101693,80.0675940234214,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0675940234214 13.0394960101693, 80.0694699771702 13.0380720086395)"
4,83,T,DC,26,"=B8& "" - ""&B9",263.7673956874717,1.8,35.8699799999999,16°8'38''LT,13.0380720086395,80.0694699771702,GOOD,AVAILABLE,HT -3NO,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0694699771702 13.0380720086395, 80.070878136903 13.0361797101795)"
5,84,T,DC,26,"=B9& "" - ""&B10",265.5733018001639,-,36,3°53'53''RT,13.0361797101795,80.070878136903,GOOD,AVAILABLE,HT,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.070878136903 13.0361797101795, 80.0719426386058 13.0349356681108)"
6,85,T,DC,26,"=B10& "" - ""&B11",186.10082274173496,-,35,20°34'50''LT,13.0349356681108,80.0719426386058,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0719426386058 13.0349356681108, 80.0723684392869 13.0337640456855)"
7,86,S,DC,28,"=B11& "" - ""&B12",144.0626655976561,-,29.1125639999999,,13.0337640456855,80.0723684392869,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0723684392869 13.0337640456855, 80.0731770414859 13.0317770317196)"
8,87,S,DC,28,"=B12& "" - ""&B13",243.11177105860656,-,27.825344,,13.0317770317196,80.0731770414859,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0731770414859 13.0317770317196, 80.0738360267132 13.0298669636249)"
9,88,S,DC,28,"=B13& "" - ""&B14",229.51351435463997,-,35.114235,,13.0298669636249,80.0738360267132,GOOD,AVAILABLE,HT,ROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0738360267132 13.0298669636249, 80.0744710396975 13.028241964057)"
10,89,T,DC,26,"=B14& "" - ""&B15",198.96617000784772,-,33.423634,1°2'12''RT,13.028241964057,80.0744710396975,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0744710396975 13.028241964057, 80.0750639755278 13.0268020369112)"
11,90,S,DC,28,"=B15& "" - ""&B16",178.24695293860444,-,30.690372,,13.0268020369112,80.0750639755278,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0750639755278 13.0268020369112, 80.0758370384573 13.0249000154435)"
12,91,T,DC,26,"=B16& "" - ""&B17",232.95329657447533,-,32.5630189999999,2°7'43''RT,13.0249000154435,80.0758370384573,GOOD,AVAILABLE,,CANAL,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0758370384573 13.0249000154435, 80.0767060741782 13.0229705851525)"
13,92,S,DC,28,"=B17& "" - ""&B18",239.7790797477798,-,31,,13.0229705851525,80.0767060741782,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0767060741782 13.0229705851525, 80.0775689911097 13.0209780391305)"
14,93,S,DC,28,"=B18& "" - ""&B19",245.92135582476146,-,31.5154,,13.0209780391305,80.0775689911097,GOOD,AVAILABLE,,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0775689911097 13.0209780391305, 80.0785309821367 13.018724983558)"
15,94,S,DC,28,"=B19& "" - ""&B20",276.6448984285241,2.07,32.452209,,13.018724983558,80.0785309821367,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0785309821367 13.018724983558, 80.0792769715189 13.0169709865003)"
16,95,T,DC,26,"=B20& "" - ""&B21",216.6851819127326,4.75,30.728933,54°57'40''RT,13.0169709865003,80.0792769715189,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0792769715189 13.0169709865003, 80.0805989652872 13.016690025106)"
17,96,T,DC,26,"=B21& "" - ""&B22",153.19578181903728,3.1,29.371939,86°30'1''LT,13.016690025106,80.0805989652872,GOOD,AVAILABLE,HT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0805989652872 13.016690025106, 80.0802620127797 13.0144350416958)"
18,97,T,DC,26,"=B22& "" - ""&B23",258.5639118230522,3.51,30.309874,30°8'55''RT,13.0144350416958,80.0802620127797,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0802620127797 13.0144350416958, 80.0812309607863 13.0119939800351)"
19,98,T,DC,26,"=B23& "" - ""&B24",296.2101911557654,8.02,29.041903,15°41'25''LT,13.0119939800351,80.0812309607863,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0812309607863 13.0119939800351, 80.081484010443 13.009570017457)"
20,99,T,DC,26,"=B24& "" - ""&B25",275.99099719824494,1.15,33.074623,72°9'14''RT,13.009570017457,80.081484010443,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.081484010443 13.009570017457, 80.083257285878 13.0091967713087)"
21,100,T,DC,26,"=B25& "" - ""&B26",203.19343838408227,5.4,30.347401,19°55'49''LT,13.0091967713087,80.083257285878,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.083257285878 13.0091967713087, 80.0849670264869 13.0093820113688)"
22,101,T,DC,26,"=B26& "" - ""&B27",193.0507458081867,2.81,31.611177,0°10'39''RT,13.0093820113688,80.0849670264869,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0849670264869 13.0093820113688, 80.0852482393383 13.0094133596867)"
23,102,T,DC,26,"=B27& "" - ""&B28",37.19411766576589,3.04,31.855242,11°43'39''RT,13.0094133596867,80.0852482393383,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0852482393383 13.0094133596867, 80.0854995287954 13.0093961767852)"
24,103,T,SC,26,"=B28& "" - ""&B29",33.81864369854748,1.7,32.2110369999999,2°47'52''RT,13.0093961767852,80.0854995287954,GOOD,NO E/W,110KV,,PLAIN,UP LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854995287954 13.0093961767852, 80.085715027526 13.0093919858336)"
25,LILO : 104,T,DC,26,"=B29& "" - ""&B30",29.875536062681466,5.11,32.546505,67°52'25''LT,13.0093919858336,80.085715027526,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.085715027526 13.0093919858336, 80.0854130275547 13.0087439808994)"
26,105,T,DC,26,"=B30& "" - ""&B31",85.29830313924617,2.81,32.4810409999999,25°7'5''RT,13.0087439808994,80.0854130275547,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854130275547 13.0087439808994, 80.0854202359914 13.0055712629109)"
27,106,S,DC,28,"=B31& "" - ""&B32",357.4027069481477,-,31.1944389999999,,13.0055712629109,80.0854202359914,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854202359914 13.0055712629109, 80.085418978706 13.0022950284183)"
28,107,S,DC,28,"=B32& "" - ""&B33",368.85067292484695,4.53,30.111736,,13.0022950284183,80.085418978706,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.085418978706 13.0022950284183, 80.0854420289397 12.9992219712585)"
29,108,S,DC,28,"=B33& "" - ""&B34",346.38839998893525,8.22,28.6154079999999,,12.9992219712585,80.0854420289397,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854420289397 12.9992219712585, 80.085418978706 12.9958469979465)"
30,109,S,DC,28,"=B34& "" - ""&B35",379.77932301081074,6.09,27.0953139999999,,12.9958469979465,80.085418978706,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.085418978706 12.9958469979465, 80.0854090042412 12.992500020191)"
31,110,S,DC,28,"=B35& "" - ""&B36",376.6761401937987,3.14,26.922359,,12.992500020191,80.0854090042412,GOOD,AVAILABLE,,"ROAD, CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854090042412 12.992500020191, 80.085479998961 12.9893279727548)"
32,111,S,DC,28,"=B36& "" - ""&B37",357.4117279509885,7.11,23.642664,,12.9893279727548,80.085479998961,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.085479998961 12.9893279727548, 80.0854830164462 12.9862610343843)"
33,112,S,DC,28,"=B37& "" - ""&B38",345.70228996803286,3.05,22.637571,,12.9862610343843,80.0854830164462,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854830164462 12.9862610343843, 80.0854870397597 12.983331978321)"
34,113,S,DC,28,"=B38& "" - ""&B39",330.45262516920224,6.12,22.57233,,12.983331978321,80.0854870397597,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854870397597 12.983331978321, 80.0854647438973 12.9800957255065)"
35,114,S,DC,28,"=B39& "" - ""&B40",364.4362452452349,4.07,23,,12.9800957255065,80.0854647438973,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854647438973 12.9800957255065, 80.0854727067053 12.9772118479013)"
36,115,S,DC,28,"=B40& "" - ""&B41",325.45663565498216,1.69,28.74662,,12.9772118479013,80.0854727067053,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854727067053 12.9772118479013, 80.0854845251888 12.9742032475769)"
37,116,S,DC,28,"=B41& "" - ""&B42",339.252132701897,5.02,30.615362,,12.9742032475769,80.0854845251888,GOOD,AVAILABLE,"HT, LT","ROAD, CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854845251888 12.9742032475769, 80.0854910630732 12.9733002651482)"
38,117,T,DC,26,"=B42& "" - ""&B43",106.37189930209745,3.64,30.402569,48°20'2''RT,12.9733002651482,80.0854910630732,GOOD,AVAILABLE,HT -2NO,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854910630732 12.9733002651482, 80.0857334677129 12.9732833337038)"
39,118,T,DC,28,"=B43& "" - ""&B44",31.395725016061842,4.1,28.825462,26°50'14''LT,12.9732833337038,80.0857334677129,GOOD,AVAILABLE,,,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0857334677129 12.9732833337038, 80.0859359744936 12.9731509834527)"
40,119 ( Thirumudivakkam SS ),T,DC,26,119 - GANTRY,31,5.22,29.8068519999999,,12.9731509834527,80.0859359744936,GOOD,AVAILABLE,,,INSIDE SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G45),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
