S. No ,Tower No,Joint Box,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV KORATTUR SS,2W,T,GT,15,,,,20,,80.18216667,13.09963889,GOOD,MISSING,,,PLAIN,KORATTUR 230KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18216666666667 13.09963888888889, 80.18080555555557 13.09886111111111)"
2,DP,,T,DP,15,GT-DP,172.0377865,,23,,80.18080556,13.09886111,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18080555555557 13.09886111111111, 80.18050000000001 13.098833333333333)"
3,DP1,,T,DP,15,DP-DP1,34.13209633,,18,,80.1805,13.09883333,GOOD,MISSING,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18050000000001 13.098833333333333, 80.1806388888889 13.098833333333333)"
4,T.NO 2,,T,DB,24,DP1-2,15.13274595,3.25,14,"7°24'51""",80.18063889,13.09883333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1806388888889 13.098833333333333, 80.17894444444445 13.097611111111112)"
5,T.NO 3,,S,DA,26,02-Mar,226.4508777,4.47,27,,80.17894444,13.09761111,GOOD,GOOD,LT 1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17894444444445 13.097611111111112, 80.17766666666667 13.096722222222223)"
6,T.NO 4,,T,DB,24,03-Apr,169.6142683,3.46,30,"1°15'39""",80.17766667,13.09672222,GOOD,GOOD,LT 2,ROAD 2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17766666666667 13.096722222222223, 80.17630555555556 13.095611111111111)"
7,T.NO 5,,S,DA,26,04-May,193.9819579,4.46,30,,80.17630556,13.09561111,GOOD,GOOD,"LT 2,HT 1",ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17630555555556 13.095611111111111, 80.17452777777778 13.094333333333333)"
8,T.NO 6,,S,DA,26,05-Jun,236.2244695,3.49,19,,80.17452778,13.09433333,GOOD,GOOD,HT 1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17452777777778 13.094333333333333, 80.17308333333334 13.093194444444444)"
9,T.NO 7,,S,DA,26,06-Jul,203.4944717,1.76,20,,80.17308333,13.09319444,GOOD,GOOD,,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17308333333334 13.093194444444444, 80.17141666666667 13.091972222222223)"
10,T.NO 8,,S,DA,26,07-Aug,225.2043516,2.61,21,,80.17141667,13.09197222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.17141666666667 13.091972222222223, 80.16988888888889 13.09088888888889)"
11,T.NO 9,,T,DB,24,08-Sep,203.6663939,3.34,6,"14°19'24""",80.16988889,13.09088889,GOOD,GOOD,,ROAD 2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16988888888889 13.09088888888889, 80.16816666666666 13.090166666666667)"
12,T.NO 10,,S,DA,26,09-Oct,203.3937069,2.96,26,,80.16816667,13.09016667,GOOD,GOOD,,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16816666666666 13.090166666666667, 80.16625 13.08938888888889)"
13,T.NO 11,,T,DB,24,10-Nov,225.0777643,3.92,37,"3°53'29""",80.16625,13.08938889,GOOD,GOOD,,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16625 13.08938888888889, 80.1645 13.088527777777779)"
14,T.NO 12 LILO AMBATHUR I.E 110KV SS,3W,T LILO,DB,24,11-Dec,211.5325034,2.39,18,"11°6'49""",80.1645,13.08852778,GOOD,GOOD,,ROAD 1,PLAIN,AMBATUR LILO NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1645 13.088527777777779, 80.16280555555556 13.088055555555556)"
15,T.NO 13,,T,DB,24,Dec-13,189.9736824,3.33,16,"5°58'46""",80.16280556,13.08805556,GOOD,GOOD,HT 1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16280555555556 13.088055555555556, 80.16172222222222 13.087611111111112)"
16,T.NO 14,,T,DB,24,13-14,127.9453008,2.17,23,"2°28'56""",80.16172222,13.08761111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16172222222222 13.087611111111112, 80.16102777777779 13.087333333333333)"
17,T.NO 15,,T,DB,24,14-15,81.0246876,2.36,23,"1°43'20""",80.16102778,13.08733333,GOOD,GOOD,,HIGHWAY AND BRIDGE,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.16102777777779 13.087333333333333, 80.15913888888889 13.086555555555556)"
18,T.NO 16,,S,DA,26,15-16,221.542321,2.27,20,,80.15913889,13.08655556,GOOD,GOOD,"LT 1+1, HT 1",ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15913888888889 13.086555555555556, 80.1571388888889 13.085722222222223)"
19,T.NO 17,,T,DB,24,16-17,236.7720423,3.56,28,"0°25'38""",80.15713889,13.08572222,GOOD,GOOD,HT 1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1571388888889 13.085722222222223, 80.15544444444446 13.085083333333333)"
20,T.NO 18,,S,DA,26,17-18,197.5854246,4.56,4,,80.15544444,13.08508333,GOOD,GOOD,HT 1+1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15544444444446 13.085083333333333, 80.15352777777778 13.084194444444446)"
21,T.NO 19,,S,DA,26,18-19,229.5059912,,23,,80.15352778,13.08419444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15352777777778 13.084194444444446, 80.15172222222223 13.083527777777778)"
22,T.NO 20,,S,DA,26,19-20,209.153054,4.32,13,,80.15172222,13.08352778,GOOD,GOOD,LT 1,CEMENT ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.15172222222223 13.083527777777778, 80.14961111111111 13.082611111111111)"
23,T.NO 21,,T,DB,24,20-21,248.9658611,3.77,17,"0°54'26""",80.14961111,13.08261111,GOOD,GOOD,"HT 4,LT 1",ROAD 2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14961111111111 13.082611111111111, 80.14786111111111 13.081916666666666)"
24,T.NO 22,,S,DA,26,21-22,204.6362627,4.46,8,,80.14786111,13.08191667,GOOD,GOOD,LT 1+1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14786111111111 13.081916666666666, 80.1461388888889 13.081277777777778)"
25,T.NO 23,,S,DA,26,22-23,200.9601951,2.91,10,,80.14613889,13.08127778,GOOD,GOOD,"LT 2+1,HT 1","ROAD 1,MUD ROAD 1",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1461388888889 13.081277777777778, 80.14450000000001 13.080527777777778)"
26,T.NO 24,,S,DA,26,23-24,195.4942454,,12,,80.1445,13.08052778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14450000000001 13.080527777777778, 80.14241666666668 13.079749999999999)"
27,T.NO 25,,S,DA,26,24-25,241.8098426,1.86,14,,80.14241667,13.07975,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14241666666668 13.079749999999999, 80.14072222222222 13.079083333333333)"
28,T.NO 26,,T,DB,24,25-26,198.1565038,1.55,17,"2°5'43""",80.14072222,13.07908333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.14072222222222 13.079083333333333, 80.13933333333334 13.078472222222222)"
29,T.NO 27 LILO 110KV AYYAMPAKKAM SS,3W,T,DB,24,26-27,165.1968523,2.37,17,"0°39'55""",80.13933333,13.07847222,GOOD,GOOD,,,PLAIN,AYYAMPAKKAM LILO NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13933333333334 13.078472222222222, 80.13694444444445 13.077416666666666)"
30,T.NO 28,,S,DA,26,27-28,285.1122586,,17,,80.13694444,13.07741667,GOOD,GOOD,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13694444444445 13.077416666666666, 80.13438888888889 13.07636111111111)"
31,T.NO 29,,S,DA,26,28-29,299,,19,,80.13438889,13.07636111,GOOD,GOOD,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13438888888889 13.07636111111111, 80.13230555555555 13.0755)"
32,T.NO 30,,T,DB,24,29-30,246.4650077,,18,"2°31'30""",80.13230556,13.0755,GOOD,GOOD,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13230555555555 13.0755, 80.13022222222222 13.074694444444445)"
33,T.NO 31,,S,DA,26,30-31,243.1008021,,19,,80.13022222,13.07469444,GOOD,GOOD,,,LAKE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.13022222222222 13.074694444444445, 80.12838888888888 13.074)"
34,T.NO 32,,S,DA,26,31-32,213.0187785,1.36,18,,80.12838889,13.074,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12838888888888 13.074, 80.12688888888889 13.073444444444444)"
35,T.NO 33,,T,DB,24,32-33,173.6922566,2.77,20,"1°56'54""",80.12688889,13.07344444,GOOD,GOOD,"LT -1 ,HT - 1",ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12688888888889 13.073444444444444, 80.12508333333332 13.072861111111111)"
36,T.NO 34,,T,DB,24,33-34,204.9194964,3.16,18,"6°13'42""",80.12508333,13.07286111,GOOD,GOOD,,ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12508333333332 13.072861111111111, 80.12424999999999 13.072472222222222)"
37,T.NO 35 LILO,3W,T,DB,24,34-35,99.31767214,4.38,25,"5°20'1""",80.12425,13.07247222,GOOD,GOOD,,,PLAIN,AVADI LILO NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12424999999999 13.072472222222222, 80.12313888888889 13.072055555555556)"
38,T.NO 36,,T,DD,28,35-36,130.6330739,3.96,21,"37°24'41""",80.12313889,13.07205556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12313888888889 13.072055555555556, 80.12302777777776 13.071916666666667)"
39,T.NO 37,,T,DD,28,36-37,20.24845673,3.53,18,"33°58'15""",80.12302778,13.07191667,GOOD,GOOD,"LT -1 ,HT - 1",ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12302777777776 13.071916666666667, 80.12133333333333 13.071194444444444)"
40,T.NO 38,,T,DB,24,37-38,201.1616266,2.36,21,"0°22'15""",80.12133333,13.07119444,GOOD,GOOD,"LT -1 ,HT - 1",ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.12133333333333 13.071194444444444, 80.11966666666666 13.070472222222222)"
41,T.NO 39,,S,DA,26,38-39,196.0637651,2.79,17,,80.11966667,13.07047222,GOOD,GOOD,"LT -1 ,HT - 1",ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11966666666666 13.070472222222222, 80.11808333333333 13.069833333333333)"
42,T.NO 40,,S,DA,26,39-40,186.2525168,4.19,27,,80.11808333,13.06983333,GOOD,GOOD,LT - 1,ROAD -1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11808333333333 13.069833333333333, 80.11638888888888 13.069083333333333)"
43,T.NO 41,,T,DC,26,40-41,202.2671501,2.37,21,"23°29'41""",80.11638889,13.06908333,GOOD,GOOD,LT - 1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11638888888888 13.069083333333333, 80.11522222222222 13.069055555555556)"
44,T.NO 42,,T,DD,28,41-42,127,5.14,30,"97°45'55""",80.11522222,13.06905556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.11522222222222 13.069055555555556, 80.11524999999999 13.068861111111111)"
45,GT 110KV THIRUVERKADU SS,2W,T,GT,15,42-GT,22.20360331,,31,,80.11525,13.06886111,GOOD,MISSING,,,PLAIN,THIRUVERKADU 110KV SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL SPAN LENGTH ,,,,,,,8119M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,, ,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
