Tower No,Tower Type  (T/S),Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation/ M,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earht wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom,,,,,,,,,,,,,
T.NO 82/1 LILO KALIAMPOONDI,T,DC,26,,,,59,,79.86774999999999,12.580388888888889,GOOD,GOOD,,,,KALIAMPOONDI LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86774999999999 12.580388888888889, 79.86605555555555 12.579)",,,,,,,,,,,,,
T.NO 2,T,DD,28,82/1-2,242.4787775354182,3.76,61,"77°53'56""",79.86605555555555,12.579,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86605555555555 12.579, 79.86486111111111 12.579916666666666)",,,,,,,,,,,,,
T.NO 3,T,DB,24,2-3,164.04907236779974,5.32,60,"1°12'52""",79.86486111111111,12.579916666666666,GOOD,GOOD,LT,TAAR ROAD 2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86486111111111 12.579916666666666, 79.863 12.581388888888888)",,,,,,,,,,,,,
T.NO 4,S,DA,26,3-4,262.457453517776,5.71,60,,79.863,12.581388888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.863 12.581388888888888, 79.86172222222221 12.582444444444445)",,,,,,,,,,,,,
T.NO 5,T,DB,24,4-5,181.40509970618902,6.17,61,"1°35'47""",79.86172222222221,12.582444444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.86172222222221 12.582444444444445, 79.85974999999999 12.583916666666667)",,,,,,,,,,,,,
T.NO 6,T,DB,24,5-6,269.6428856307198,4.36,56,"0°36'47""",79.85974999999999,12.583916666666667,GOOD,GOOD,2nos LT,"TAAR ROAD,POND",CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85974999999999 12.583916666666667, 79.85802777777778 12.58525)",,,,,,,,,,,,,
T.NO 7,S,DA,26,6-7,240.10248848558643,3.21,57,,79.85802777777778,12.58525,GOOD,GOOD,2nos LT,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85802777777778 12.58525, 79.85613888888888 12.586722222222223)",,,,,,,,,,,,,
T.NO 8,S,DA,26,7-8,263.0686932847951,6.21,58,,79.85613888888888,12.586722222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85613888888888 12.586722222222223, 79.85438888888888 12.588083333333334)",,,,,,,,,,,,,
T.NO 9,S,DA,26,8-9,242.13274352522097,6.71,65,,79.85438888888888,12.588083333333334,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85438888888888 12.588083333333334, 79.85258333333333 12.589472222222224)",,,,,,,,,,,,,
T.NO 10,S,DA,26,9-10,252.90871362459853,7.32,66,,79.85258333333333,12.589472222222224,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85258333333333 12.589472222222224, 79.85074999999999 12.59088888888889)",,,,,,,,,,,,,
T.NO 11,T ,DB,24,10-11,253.07141845120006,7.73,66,"6°45'58""",79.85074999999999,12.59088888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85074999999999 12.59088888888889, 79.85038888888889 12.591222222222223)",,,,,,,,,,,,,
DP1,T ,DP,15,11-DP1,54.74011537017761,DP,65,,79.85038888888889,12.591222222222223,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.85038888888889 12.591222222222223, 79.8501111111111 12.59138888888889)",,,,,,,,,,,,,
DP2,T ,DP,15,DP1-DP2,38.21558813185679,DP,66,,79.8501111111111,12.59138888888889,GOOD,MISSING,230KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8501111111111 12.59138888888889, 79.84977777777777 12.59163888888889)",,,,,,,,,,,,,
T.NO 12,T  ,DD,28,DP2-12,46.60701700396552,7.52,65,"35°23'28""",79.84977777777777,12.59163888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84977777777777 12.59163888888889, 79.84905555555555 12.594000000000001)",,,,,,,,,,,,,
T.NO 13,S ,DA,26,12-13,271.8800472533922,6.79,63,,79.84905555555555,12.594000000000001,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84905555555555 12.594000000000001, 79.84830555555556 12.596333333333334)",,,,,,,,,,,,,
T.NO 14,S,DA,26,13-14,273.32517327636094,7.32,63,,79.84830555555556,12.596333333333334,GOOD,GOOD,,"TAAR ROAD 2,CANAL",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84830555555556 12.596333333333334, 79.84755555555554 12.59875)",,,,,,,,,,,,,
T.NO 15,S ,DA,26,14-15,279.7274654568509,6.32,62,,79.84755555555554,12.59875,GOOD,GOOD,LT,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84755555555554 12.59875, 79.84677777777777 12.601222222222221)",,,,,,,,,,,,,
T.NO 16,T ,DC,26,15-16,287.0069929215018,7.21,63,"19°32'24""",79.84677777777777,12.601222222222221,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84677777777777 12.601222222222221, 79.84594444444444 12.602333333333332)",,,,,,,,,,,,,
T.NO 17,T ,DD,28,16-17,154.8083222715858,6.53,64,"54°20'51""",79.84594444444444,12.602333333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84594444444444 12.602333333333332, 79.84394444444445 12.602333333333332)",,,,,,,,,,,,,
T.NO 18,S ,DA,26,17-18,219.00917411888886,5.32,64,,79.84394444444445,12.602333333333332,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84394444444445 12.602333333333332, 79.84169444444444 12.602277777777777)",,,,,,,,,,,,,
T.NO 19,T,DD,28,18-19,244.01851781294363,4.95,63,"59°0'50""",79.84169444444444,12.602277777777777,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84169444444444 12.602277777777777, 79.84155555555554 12.602527777777777)",,,,,,,,,,,,,
DP1,T,DP,15,19-DP1,31.528675044947494,DP,63,,79.84155555555554,12.602527777777777,GOOD,GOOD,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84155555555554 12.602527777777777, 79.84152777777777 12.602722222222221)",,,,,,,,,,,,,
DP2,T,DP,15,DP1-P2,25.186773244895647,DP,64,,79.84152777777777,12.602722222222221,GOOD,MISSING,230KV,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84152777777777 12.602722222222221, 79.84163888888888 12.602944444444445)",,,,,,,,,,,,,
T.NO 20,T ,DD,28,DP2-20,28.294688127912362,4.8,64,"124°36'4""",79.84163888888888,12.602944444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.84163888888888 12.602944444444445, 79.83988888888888 12.60275)",,,,,,,,,,,,,
T.NO 21,S ,DA,26,20-21,192.15700353374447,5.28,62,,79.83988888888888,12.60275,GOOD,GOOD,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83988888888888 12.60275, 79.83813888888888 12.602555555555556)",,,,,,,,,,,,,
T.NO 22,T,DB,24,21-22,192.049731745428,4.62,63,"1°49'52""",79.83813888888888,12.602555555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83813888888888 12.602555555555556, 79.83647222222221 12.602305555555555)",,,,,,,,,,,,,
T.NO 23,S,DA,26,22-23,185.98108011361595,3.45,71,,79.83647222222221,12.602305555555555,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83647222222221 12.602305555555555, 79.83447222222222 12.602055555555555)",,,,,,,,,,,,,
T.NO 24,T,DC,26,23-24,218.9380645963435,4.05,70,"25°45'38""",79.83447222222222,12.602055555555555,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83447222222222 12.602055555555555, 79.83302777777777 12.6025)",,,,,,,,,,,,,
T.NO 25,T,DB,24,24-25,164.8169710378018,5.95,68,"11°15'28""",79.83302777777777,12.6025,GOOD,GOOD,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83302777777777 12.6025, 79.83069444444445 12.60275)",,,,,,,,,,,,,
T.NO 26,T,DD,28,25-26,256.65015157437324,6.43,68,"47°18'40""",79.83069444444445,12.60275,GOOD,GOOD,,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.83069444444445 12.60275, 79.82922222222221 12.60475)",,,,,,,,,,,,,
T.NO 27,S,DA,26,26-27,274.64941074301623,5.14,66,,79.82922222222221,12.60475,GOOD,GOOD,LT,"TAAR ROAD,,MUD ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82922222222221 12.60475, 79.82772222222222 12.606722222222222)",,,,,,,,,,,,,
T.NO 28,S,DA,26,27-28,273.40594707164524,4.72,64,,79.82772222222222,12.606722222222222,GOOD,GOOD,2nos HT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82772222222222 12.606722222222222, 79.82619444444444 12.608749999999999)",,,,,,,,,,,,,
T.NO 29,T,DD,28,28-29,280.0161285660741,4.3,61,"38°5'2""",79.82619444444444,12.608749999999999,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82619444444444 12.608749999999999, 79.82380555555555 12.609388888888889)",,,,,,,,,,,,,
T.NO 30,T,DB,24,29-30,270.09106265351886,5.85,60,"13°3'44""",79.82380555555555,12.609388888888889,GOOD,GOOD,,TAAR ROAD,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82380555555555 12.609388888888889, 79.82163888888888 12.610527777777778)",,,,,,,,,,,,,
T.NO 31,S,DA,26,30-31,267.7208278331484,4.78,59,,79.82163888888888,12.610527777777778,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.82163888888888 12.610527777777778, 79.81958333333333 12.611638888888889)",,,,,,,,,,,,,
T.NO 32,S,DA,26,31-32,257.4254277562972,4.25,60,,79.81958333333333,12.611638888888889,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81958333333333 12.611638888888889, 79.81741666666666 12.612777777777778)",,,,,,,,,,,,,
T.NO 33,S,DA,26,32-33,265.96792258686713,5.18,61,,79.81741666666666,12.612777777777778,GOOD,GOOD,2nos HT,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81741666666666 12.612777777777778, 79.81561111111111 12.61375)",,,,,,,,,,,,,
T.NO 34,S,DA,26,33-34,224.78561169118984,5.95,61,,79.81561111111111,12.61375,GOOD,GOOD,HT,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81561111111111 12.61375, 79.81361111111111 12.614833333333333)",,,,,,,,,,,,,
T.NO 35,T,DB,24,34-35,248.9697562203907,4.15,61,"4°6'9""",79.81361111111111,12.614833333333333,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81361111111111 12.614833333333333, 79.81158333333333 12.616111111111111)",,,,,,,,,,,,,
T.NO 36,T,DB,24,35-36,264.2299375071156,3.58,49,"0°13'28""",79.81158333333333,12.616111111111111,GOOD,GOOD,,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.81158333333333 12.616111111111111, 79.8093611111111 12.617527777777779)",,,,,,,,,,,,,
T.NO 37,S,DA,26,36-37,287.2446506050375,5.32,48,,79.8093611111111,12.617527777777779,GOOD,GOOD,,CANAL,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.8093611111111 12.617527777777779, 79.80713888888889 12.618944444444445)",,,,,,,,,,,,,
T.NO 38,S,DA,26,37-38,290.56001105124994,5.71,49,,79.80713888888889,12.618944444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80713888888889 12.618944444444445, 79.80472222222222 12.620444444444445)",,,,,,,,,,,,,
T.NO 39,S,DA,26,38-39,309.1720298794165,6.21,50,,79.80472222222222,12.620444444444445,GOOD,GOOD,LT,,CALTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80472222222222 12.620444444444445, 79.80280555555555 12.621694444444445)",,,,,,,,,,,,,
T.NO 40,T,DC,26,39-40,251.44959572736389,6.75,51,"22°26'44""",79.80280555555555,12.621694444444445,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80280555555555 12.621694444444445, 79.80019444444444 12.622166666666667)",,,,,,,,,,,,,
T.NO 41,S,DA,26,40-41,289.90309794116087,4.95,52,,79.80019444444444,12.622166666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.80019444444444 12.622166666666667, 79.79741666666666 12.62263888888889)",,,,,,,,,,,,,
T.NO 42,S,DA,26,41-42,306.9836596944353,6.21,52,,79.79741666666666,12.62263888888889,GOOD,GOOD,230KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79741666666666 12.62263888888889, 79.79505555555555 12.623083333333334)",,,,,,,,,,,,,
T.NO 43,S,DA,26,42-43,260.8557292037257,5.43,53,,79.79505555555555,12.623083333333334,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79505555555555 12.623083333333334, 79.79277777777777 12.623472222222222)",,,,,,,,,,,,,
T.NO 44,S,DA,26,43-44,254.03359460751452,4.36,54,,79.79277777777777,12.623472222222222,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79277777777777 12.623472222222222, 79.79005555555555 12.624)",,,,,,,,,,,,,
T.NO 45,S,DA,26,44-45,301.647634283059,5.8,53,,79.79005555555555,12.624,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.79005555555555 12.624, 79.78752777777778 12.624444444444444)",,,,,,,,,,,,,
T.NO 46,T,DC,26,45-46,280.8731855680354,6.17,52,"17°46'36""",79.78752777777778,12.624444444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78752777777778 12.624444444444444, 79.78552777777777 12.624194444444445)",,,,,,,,,,,,,
T.NO 47,T,DD,28,46-47,219.67327225795108,7.35,52,"35°11'28""",79.78552777777777,12.624194444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78552777777777 12.624194444444445, 79.78313888888889 12.625416666666666)",,,,,,,,,,,,,
T.NO 48,S,DA,26,47-48,293.53546793508644,7.13,52,,79.78313888888889,12.625416666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78313888888889 12.625416666666666, 79.78063888888889 12.626777777777779)",,,,,,,,,,,,,
T.NO 49,S,DA,26,48-49,309.4833869108675,6.12,55,,79.78063888888889,12.626777777777779,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.78063888888889 12.626777777777779, 79.77816666666666 12.628)",,,,,,,,,,,,,
T.NO 50,T,DC,26,49-50,302.44319531215166,5.67,54,"28°34'35""",79.77816666666666,12.628,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77816666666666 12.628, 79.77541666666667 12.627972222222223)",,,,,,,,,,,,,
T.NO 51,S,DA,26,50-51,300.0066888883926,6.72,52,,79.77541666666667,12.627972222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.77541666666667 12.627972222222223, 79.7726111111111 12.627972222222223)",,,,,,,,,,,,,
T.NO 52,S,DA,26,51-52,307,6.4,57,,79.7726111111111,12.627972222222223,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7726111111111 12.627972222222223, 79.76986111111111 12.627916666666668)",,,,,,,,,,,,,
T.NO 53,S,DA,26,52-53,301.0266654815868,7.57,53,,79.76986111111111,12.627916666666668,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76986111111111 12.627916666666668, 79.76738888888889 12.62788888888889)",,,,,,,,,,,,,
T.NO 54,S,DA,26,53-54,269.00186566514793,6.99,58,,79.76738888888889,12.62788888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76738888888889 12.62788888888889, 79.76494444444444 12.627833333333333)",,,,,,,,,,,,,
T.NO 55,T,DB,24,54-55,267.04698833100895,7.13,59,"2°10'10""",79.76494444444444,12.627833333333333,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76494444444444 12.627833333333333, 79.76275 12.62788888888889)",,,,,,,,,,,,,
T.NO 56,T,DB,24,55-56,238.10335299189677,6.87,69,"14°13'14""",79.76275,12.62788888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76275 12.62788888888889, 79.76052777777778 12.627444444444444)",,,,,,,,,,,,,
T.NO 57,S,DA,26,56-57,246.5402207378661,6.53,59,,79.76052777777778,12.627444444444444,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.76052777777778 12.627444444444444, 79.75852777777777 12.626944444444446)",,,,,,,,,,,,,
T.NO 58,T,DD,28,57-58,225.83104767802868,6.22,58,"36°51'10""",79.75852777777777,12.626944444444446,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75852777777777 12.626944444444446, 79.75591666666666 12.628166666666667)",,,,,,,,,,,,,
T.NO 59,S,DA,26,58-59,316.3173005085512,6.12,59,,79.75591666666666,12.628166666666667,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75591666666666 12.628166666666667, 79.75344444444444 12.629194444444446)",,,,,,,,,,,,,
T.NO 60,S,DA,26,59-60,291.71291680969387,6.37,63,,79.75344444444444,12.629194444444446,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75344444444444 12.629194444444446, 79.75122222222222 12.63013888888889)",,,,,,,,,,,,,
T.NO 61,T,DB,24,60-61,264.2812184718082,5.86,60,"10°50'49""",79.75122222222222,12.63013888888889,GOOD,GOOD,2nos LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.75122222222222 12.63013888888889, 79.74880555555556 12.630722222222223)",,,,,,,,,,,,,
T.NO 62,S,DA,26,61-62,271.675081970986,4.51,64,,79.74880555555556,12.630722222222223,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74880555555556 12.630722222222223, 79.74619444444444 12.631333333333334)",,,,,,,,,,,,,
T.NO 63,S,DA,26,62-63,292.29023327259017,4.98,58,,79.74619444444444,12.631333333333334,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74619444444444 12.631333333333334, 79.74413888888888 12.631805555555555)",,,,,,,,,,,,,
T.NO 64,S,DA,26,63-64,230.21169254643183,5.31,63,,79.74413888888888,12.631805555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74413888888888 12.631805555555555, 79.74163888888889 12.632361111111111)",,,,,,,,,,,,,
T.NO 65,T,DB,24,64-65,278.2525924134885,4.56,68,"1°25'44""",79.74163888888889,12.632361111111111,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74163888888889 12.632361111111111, 79.74036111111111 12.632694444444445)",,,,,,,,,,,,,
T.NO 66,T,DB,24,65-66,144.8401890988746,4.27,70,"9°12'17""",79.74036111111111,12.632694444444445,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.74036111111111 12.632694444444445, 79.73769444444444 12.632944444444444)",,,,,,,,,,,,,
T.NO 67,S,DA,26,66-67,293.4414471308744,5.76,68,,79.73769444444444,12.632944444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73769444444444 12.632944444444444, 79.73494444444445 12.633194444444445)",,,,,,,,,,,,,
T.NO 68,S,DA,26,67-68,301.60272786520085,6.38,72,,79.73494444444445,12.633194444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.73494444444445 12.633194444444445, 79.7321388888889 12.633444444444445)",,,,,,,,,,,,,
T.NO 69,S,DA,26,68-69,305.48152653322006,5.34,69,,79.7321388888889,12.633444444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7321388888889 12.633444444444445, 79.72938888888889 12.633694444444444)",,,,,,,,,,,,,
T.NO 70,T,DB,24,69-70,301.40306256761096,5.67,68,"0°3'27""",79.72938888888889,12.633694444444444,GOOD,GOOD,765KV,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72938888888889 12.633694444444444, 79.72663888888889 12.633944444444444)",,,,,,,,,,,,,
T.NO 71,S,DA,26,70-71,300.4077487307234,4.8,69,,79.72663888888889,12.633944444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72663888888889 12.633944444444444, 79.72380555555556 12.634194444444445)",,,,,,,,,,,,,
T.NO 72,S,DA,26,71-72,310.1811766586058,4.43,72,,79.72380555555556,12.634194444444445,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72380555555556 12.634194444444445, 79.72113888888889 12.634444444444444)",,,,,,,,,,,,,
T.NO 73,S,DA,26,72-73,293.6465444866896,5.11,73,,79.72113888888889,12.634444444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.72113888888889 12.634444444444444, 79.71852777777778 12.634722222222221)",,,,,,,,,,,,,
T.NO 74,T,DD,28,73-74,285.80344099044873,4.55,73,"32°30'46""",79.71852777777778,12.634722222222221,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71852777777778 12.634722222222221, 79.71669444444444 12.636138888888889)",,,,,,,,,,,,,
T.NO 75,T,DC,26,74-75,254.4758371127315,3.28,69,"26°41'50""",79.71669444444444,12.636138888888889,GOOD,GOOD,LT,"TAAR ROAD,MUD ROAD",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71669444444444 12.636138888888889, 79.7158888888889 12.637777777777778)",,,,,,,,,,,,,
T.NO 76,S,DA,26,75-76,202.77710474679728,5.33,73,,79.7158888888889,12.637777777777778,GOOD,GOOD,"LT,HT",TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.7158888888889 12.637777777777778, 79.71477777777778 12.64011111111111)",,,,,,,,,,,,,
T.NO 77,T,DD,28,76-77,283.72955275315667,4.75,97,"68°52'10""",79.71477777777778,12.64011111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.71477777777778 12.64011111111111, 79.71436111111112 12.640083333333333)",,,,,,,,,,,,,
GT 110KV KALIAMPOONDI SS,T,GT,15,77-GT,45.10215414239989,,83,,79.71436111111112,12.640083333333333,GOOD,MISSING,,,PLAIN,110KV KALIAMPOONDI SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,TOTAL,19544M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
