S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,JB Location,Earthing Location,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV CHEYYUR SS,T,GT,15,,,,60,,79.98375,12.368833333333335,Yes,,GOOD,MISSING,,,PLAIN,110KV CHEYYUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.98375 12.368833333333335, 79.98336111111111 12.369277777777778)"
2,T.NO 1,T,DD,28,GT-1,65.5368112010502,5.27,58,"91°49'10""",79.98336111111111,12.369277777777778,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.98336111111111 12.369277777777778, 79.98230555555556 12.368305555555557)"
3,T.NO 2,T,DD,28,1-2,158.136883003323,4.28,50,"72°15'35""",79.98230555555556,12.368305555555557,,,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.98230555555556 12.368305555555557, 79.9805 12.369305555555556)"
4,T.NO 3,T,DC,26,2-3,228.107903869504,5.67,49,"19°49'23""",79.9805,12.369305555555556,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9805 12.369305555555556, 79.97894444444445 12.371111111111112)"
5,T.NO 4,S,DA,26,3-4,260.146676613844,6.02,46,,79.97894444444445,12.371111111111112,,,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.97894444444445 12.371111111111112, 79.97752777777778 12.372722222222222)"
6,T.NO 5,T,DD,28,4-5,237.78260071213,5.83,44,"71°45'19""",79.97752777777778,12.372722222222222,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.97752777777778 12.372722222222222, 79.97488888888888 12.371611111111111)"
7,T.NO 6,S,DA,26,5-6,312.854132568417,4.32,40,,79.97488888888888,12.371611111111111,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.97488888888888 12.371611111111111, 79.97225 12.370611111111112)"
8,T.NO 7,T,DB,24,6-7,308.717402822785,3.17,39,"16°21'37""",79.97225,12.370611111111112,,,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.97225 12.370611111111112, 79.97016666666667 12.368972222222222)"
9,T.NO 8,S,DA,26,7-8,290.084762656215,4.64,41,,79.97016666666667,12.368972222222222,,,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.97016666666667 12.368972222222222, 79.96819444444445 12.367416666666667)"
10,T.NO 9,T,DC,26,8-9,276.334342209612,5.17,39,"27°39'49""",79.96819444444445,12.367416666666667,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96819444444445 12.367416666666667, 79.96716666666667 12.365166666666667)"
11,T.NO 10,S,DA,26,9-10,274.441035691427,5.36,34,,79.96716666666667,12.365166666666667,,,GOOD,GOOD,LT,TAAR ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96716666666667 12.365166666666667, 79.96622222222223 12.362944444444445)"
12,T.NO 11,S,DA,26,10-11,266.633205755606,6.45,31,,79.96622222222223,12.362944444444445,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96622222222223 12.362944444444445, 79.96522222222222 12.360694444444444)"
13,T.NO 12,S,DA,26,11-12,273.72880302601,5.46,30,,79.96522222222222,12.360694444444444,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96522222222222 12.360694444444444, 79.96419444444444 12.358444444444444)"
14,T.NO 13,S,DA,26,12-13,271.29613389762,BUSHESS,34,,79.96419444444444,12.358444444444444,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96419444444444 12.358444444444444, 79.96308333333333 12.355944444444445)"
15,T.NO 14,T,DB,24,13-14,304.591831247153,BUSHESS,39,"5°9'14""",79.96308333333333,12.355944444444445,Yes,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96308333333333 12.355944444444445, 79.96213888888889 12.353166666666667)"
16,T.NO 15,S,DA,26,14-15,322.922350886048,5.22,68,,79.96213888888889,12.353166666666667,,,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96213888888889 12.353166666666667, 79.96136111111112 12.350722222222222)"
17,T.NO 16,S,DA,26,15-16,286.88109416329,6.54,20,,79.96136111111112,12.350722222222222,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96136111111112 12.350722222222222, 79.96038888888889 12.348)"
18,T.NO 17,T,DB,24,16-17,318.233352597106,4.3,21,"12°29'39""",79.96038888888889,12.348,,,GOOD,GOOD,"2nos HT,LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96038888888889 12.348, 79.96016666666667 12.345861111111113)"
19,T.NO 18,T,DC,26,17-18,240.415956026327,3.12,21,"23°44'39""",79.96016666666667,12.345861111111113,,,GOOD,GOOD,2nos LT,RIVER,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.96016666666667 12.345861111111113, 79.95863888888888 12.343277777777779)"
20,T.NO 19,S,DA,26,18-19,328.588156074056,5.71,22,,79.95863888888888,12.343277777777779,,,GOOD,GOOD,"HT,LT",,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.95863888888888 12.343277777777779, 79.95719444444445 12.34077777777778)"
21,T.NO 20,S,DA,26,19-20,321.755358489925,4.38,22,,79.95719444444445,12.34077777777778,,,GOOD,GOOD,HT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.95719444444445 12.34077777777778, 79.95577777777778 12.338361111111112)"
22,T.NO 21,S,DA,26,20-21,309.228811112784,3.16,25,,79.95577777777778,12.338361111111112,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.95577777777778 12.338361111111112, 79.95433333333334 12.335833333333333)"
23,T.NO 22,T,DD,28,21-22,321.257708728455,7.27,26,"43°32'12""",79.95433333333334,12.335833333333333,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.95433333333334 12.335833333333333, 79.95141666666667 12.334944444444446)"
24,T.NO 23,S,DA,26,22-23,331.928995405359,5.91,28,,79.95141666666667,12.334944444444446,,,GOOD,GOOD,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.95141666666667 12.334944444444446, 79.94888888888889 12.334222222222223)"
25,T.NO 24,S,DA,26,23-24,287.122351451263,3.18,29,,79.94888888888889,12.334222222222223,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.94888888888889 12.334222222222223, 79.94625 12.333416666666666)"
26,T.NO 25,S,DA,26,24-25,302.734983056324,2.18,29,,79.94625,12.333416666666666,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.94625 12.333416666666666, 79.9436388888889 12.332666666666666)"
27,T.NO 26,S,DA,26,25-26,297.015202312314,4.18,28,,79.9436388888889,12.332666666666666,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9436388888889 12.332666666666666, 79.94088888888889 12.331861111111111)"
28,T.NO 27,S,DA,26,26-27,311.721740468864,5.32,27,,79.94088888888889,12.331861111111111,,,GOOD,GOOD,LT,TAAR ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.94088888888889 12.331861111111111, 79.93877777777779 12.331249999999999)"
29,T.NO 28,T,DC,26,27-28,241.127049704943,2.16,28,"24°18'37""",79.93877777777779,12.331249999999999,Yes,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.93877777777779 12.331249999999999, 79.93711111111112 12.329916666666666)"
30,T.NO 29,S,DA,26,28-29,234.950849538958,2.78,28,,79.93711111111112,12.329916666666666,,,GOOD,GOOD,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.93711111111112 12.329916666666666, 79.93491666666667 12.327972222222222)"
31,T.NO 30,S,DA,26,29-30,321.887830869293,5.17,25,,79.93491666666667,12.327972222222222,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.93491666666667 12.327972222222222, 79.93291666666667 12.326138888888888)"
32,T.NO 31,S,DA,26,30-31,296.108454639985,IN WATER,21,,79.93291666666667,12.326138888888888,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.93291666666667 12.326138888888888, 79.93097222222222 12.32461111111111)"
33,T.NO 32,S,DA,26,31-32,272.118055466618,IN WATER,20,,79.93097222222222,12.32461111111111,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.93097222222222 12.32461111111111, 79.92919444444445 12.323055555555555)"
34,T.NO 33,T,DD,28,32-33,259.52079220055,5.15,15,"47°58'10""",79.92919444444445,12.323055555555555,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92919444444445 12.323055555555555, 79.9291388888889 12.320361111111112)"
35,T.NO 34,S,DA,26,33-34,300.10700426436,3.25,17,,79.9291388888889,12.320361111111112,,,GOOD,GOOD,LT,,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9291388888889 12.320361111111112, 79.92908333333334 12.317444444444444)"
36,T.NO 35,S,DA,26,34-35,322.099672998899,4.8,10,,79.92908333333334,12.317444444444444,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92908333333334 12.317444444444444, 79.92905555555556 12.314555555555556)"
37,T.NO 36,S,DA,26,35-36,321.039060116105,3.62,16,,79.92905555555556,12.314555555555556,,,GOOD,GOOD,LT,TAAR ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92905555555556 12.314555555555556, 79.929 12.311722222222222)"
38,T.NO 37,T,DB,24,36-37,313.0576869747,5.25,20,"4°35'46""",79.929,12.311722222222222,,,GOOD,GOOD,"LT,HT",,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.929 12.311722222222222, 79.92875000000001 12.308972222222224)"
39,T.NO 38,S,DA,26,37-38,306.380091034108,2.9,19,,79.92875000000001,12.308972222222224,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92875000000001 12.308972222222224, 79.92847222222223 12.306222222222223)"
40,T.NO 39,S,DA,26,38-39,306.576504332385,3.05,9,,79.92847222222223,12.306222222222223,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92847222222223 12.306222222222223, 79.92819444444444 12.303666666666667)"
41,T.NO 40,T,DD,28,39-40,285.692816909735,3.95,14,"54°24'54""",79.92819444444444,12.303666666666667,Yes,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92819444444444 12.303666666666667, 79.92580555555556 12.302305555555556)"
42,T.NO 41,S,DA,26,40-41,301.166620396073,5.6,16,,79.92580555555556,12.302305555555556,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92580555555556 12.302305555555556, 79.92333333333333 12.30088888888889)"
43,T.NO 42,S,DA,26,41-42,313.69314031491,6.65,17,,79.92333333333333,12.30088888888889,,,GOOD,GOOD,,TAAR ROAD,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92333333333333 12.30088888888889, 79.92080555555556 12.2995)"
44,T.NO 43,S,DA,26,42-43,314.823198632606,WATER LOGGED,16,,79.92080555555556,12.2995,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.92080555555556 12.2995, 79.9183888888889 12.29813888888889)"
45,T.NO 44,S,DA,26,43-44,306.378453725865,WATER LOGGED,18,,79.9183888888889,12.29813888888889,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.9183888888889 12.29813888888889, 79.91566666666667 12.296583333333333)"
46,T.NO 45,S,DA,26,44-45,341.477605724664,WATER LOGGED,17,,79.91566666666667,12.296583333333333,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.91566666666667 12.296583333333333, 79.91338888888889 12.295305555555556)"
47,T.NO 46,S,DA,26,45-46,285.787640181241,WATER LOGGED,19,,79.91338888888889,12.295305555555556,,,GOOD,GOOD,,RIVER,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.91338888888889 12.295305555555556, 79.91097222222223 12.293916666666666)"
48,T.NO 47,S,DA,26,46-47,306.497954166636,WATER LOGGED,18,,79.91097222222223,12.293916666666666,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.91097222222223 12.293916666666666, 79.90855555555557 12.292527777777778)"
49,T.NO 48,T,DB,24,47-48,306.633767767896,4.85,26,"12°6'29""",79.90855555555557,12.292527777777778,Yes,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90855555555557 12.292527777777778, 79.90672222222223 12.290972222222223)"
50,T.NO 49,S,DA,26,48-49,262.619953367475,5.35,22,,79.90672222222223,12.290972222222223,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90672222222223 12.290972222222223, 79.90505555555556 12.289444444444444)"
51,T.NO 50,S,DA,26,49-50,248.008097033275,2.1,22,,79.90505555555556,12.289444444444444,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90505555555556 12.289444444444444, 79.903 12.287583333333334)"
52,T.NO 51,T,DC,26,50-51,306.12456472726,2.95,18,"26°34'19""",79.903,12.287583333333334,,,GOOD,GOOD,3nos LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.903 12.287583333333334, 79.90216666666667 12.285555555555556)"
53,T.NO 52,S,DA,26,51-52,242.404225315134,4.05,17,,79.90216666666667,12.285555555555556,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90216666666667 12.285555555555556, 79.90133333333334 12.283388888888888)"
54,T.NO 53,T,DC,26,52-53,257.456624012717,3.62,22,"22°13'43""",79.90133333333334,12.283388888888888,,,GOOD,GOOD,,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90133333333334 12.283388888888888, 79.90133333333334 12.28202777777778)"
55,T.NO 54,S,DA,26,53-54,153,4.15,20,,79.90133333333334,12.28202777777778,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90133333333334 12.28202777777778, 79.90138888888889 12.280277777777778)"
56,T.NO 55,T,DD,28,54-55,195.041232731603,4.85,19,"62°48'10""",79.90138888888889,12.280277777777778,,,GOOD,GOOD,LT,,CULTIVACTION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.90138888888889 12.280277777777778, 79.89944444444446 12.279250000000001)"
57,T.NO 56,T,DD,28,55-56,238.531050601811,5.15,17,"72°34'8""",79.89944444444446,12.279250000000001,,,GOOD,GOOD,"LT,HT",,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.89944444444446 12.279250000000001, 79.89994444444446 12.276694444444445)"
58,T.NO 57,S,DA,26,56-57,288.920127813253,4.3,13,,79.89994444444446,12.276694444444445,,,GOOD,GOOD,"LT,HT",TAAR ROAD,WATER LOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.89994444444446 12.276694444444445, 79.90030555555556 12.274833333333333)"
59,T.NO 58 LILO ILLEDU,T,DC,26,57-58,210.296440485738,2.58,17,,79.90030555555556,12.274833333333333,Yes,,GOOD,GOOD,"LT,HT",,PLAIN,ILLEDU LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,16168M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
