S. No ,Tower No,Joint Box,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,JB Location,Earthing Location,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T.NO 54/1  THIRUKAZHUKUNDRAM LILO,,T,DC,26,,,4.61,36,,80.10452778,12.71788889,Yes,,GOOD,GOOD,,,PLAIN,THIRUKAZHUKUNDRAM LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10452777777778 12.717888888888888, 80.10355555555554 12.715)"
2,T.NO 2,,S,DA,26,54/1-2,336.7862824,5.27,36,,80.10355556,12.715,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10355555555554 12.715, 80.10263888888889 12.712388888888889)"
3,T.NO 3,,T,DB,24,02-Mar,305.4864972,4.31,35,"2°22'8""",80.10263889,12.71238889,,,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10263888888889 12.712388888888889, 80.10199999999999 12.710999999999999)"
4,T.NO 4,,S,DA,26,03-Apr,166.8592221,4.71,33,,80.102,12.711,,,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10199999999999 12.710999999999999, 80.1013611111111 12.707944444444443)"
5,T.NO 5,,S,DA,26,04-May,345.376606,4.95,31,,80.10136111,12.70794444,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1013611111111 12.707944444444443, 80.10058333333333 12.705333333333332)"
6,T.NO 6,,S,DA,26,05-Jun,300,4.71,32,,80.10058333,12.70533333,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.10058333333333 12.705333333333332, 80.09994444444445 12.703277777777776)"
7,T.NO 7,,T,DC,26,06-Jul,240.7093683,5.57,32,"25°11'36""",80.09994444,12.70327778,,,GOOD,GOOD,LTT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09994444444445 12.703277777777776, 80.09794444444444 12.701027777777776)"
8,T.NO 8,,S,DA,26,07-Aug,328.6943869,4.29,33,,80.09794444,12.70102778,,,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09794444444444 12.701027777777776, 80.09613888888889 12.699027777777777)"
9,T.NO 9,,T,DC,26,08-Sep,296.0574269,5.41,31,"27°41'33""",80.09613889,12.69902778,,,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09613888888889 12.699027777777777, 80.09552777777778 12.696527777777778)"
10,T.NO 10,,S,DA,26,09-Oct,284.2534081,4.95,28,,80.09552778,12.69652778,,,GOOD,GOOD,"LT-1 , HT-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09552777777778 12.696527777777778, 80.09494444444444 12.694277777777778)"
11,T.NO 11,,T,DD,28,10-Nov,255.6325488,4.46,29,"40°28'3""",80.09494444,12.69427778,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09494444444444 12.694277777777778, 80.09252777777778 12.692555555555556)"
12,T.NO 12,,S,DA,26,11-Dec,324.4518454,5.25,30,,80.09252778,12.69255556,,,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09252777777778 12.692555555555556, 80.09011111111111 12.690861111111111)"
13,T.NO 13,2W,T,DB,24,Dec-13,324.9138347,5.17,30,"1°46'23""",80.09011111,12.69086111,Yes,,GOOD,GOOD,LT-1,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.09011111111111 12.690861111111111, 80.08780555555555 12.689055555555555)"
14,T.NO 14,,S,DA,26,13-14,317.5059055,4.76,33,,80.08780556,12.68905556,,,GOOD,GOOD,"LT-1 , HT-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08780555555555 12.689055555555555, 80.08566666666667 12.687472222222222)"
15,T.NO 15,,S,DA,26,14-15,290.800619,4.55,33,,80.08566667,12.68747222,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08566666666667 12.687472222222222, 80.08361111111111 12.685944444444445)"
16,T.NO 16,,T,DB,24,15-16,281.4000711,5.61,33,"8°27'58""",80.08361111,12.68594444,,,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08361111111111 12.685944444444445, 80.08194444444445 12.684277777777778)"
17,T.NO 17,,S,DA,26,16-17,258.11819,5.21,35,,80.08194444,12.68427778,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08194444444445 12.684277777777778, 80.08044444444444 12.682722222222221)"
18,T.NO 18,,S,DA,26,17-18,237.6257562,4.78,35,,80.08044444,12.68272222,,,GOOD,GOOD,"LT-3 , HT-3",ROAD-2,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08044444444444 12.682722222222221, 80.07897222222222 12.681222222222221)"
19,T.NO 19,,T,DD,28,18-19,229.1200559,5.21,35,"44°47'14""",80.07897222,12.68122222,,,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07897222222222 12.681222222222221, 80.079 12.678861111111111)"
20,T.NO 20,,S,DA,26,19-20,263.0076045,2.16,33,,80.079,12.67886111,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.079 12.678861111111111, 80.07905555555556 12.676416666666666)"
21,T.NO 21,,S,DA,26,20-21,270.029628,3.81,34,,80.07905556,12.67641667,,,GOOD,GOOD,,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07905555555556 12.676416666666666, 80.07905555555556 12.674027777777777)"
22,T.NO 22,,S,DA,26,21-22,263.0019011,2.61,32,,80.07905556,12.67402778,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07905555555556 12.674027777777777, 80.0791111111111 12.67175)"
23,T.NO 23,,S,DA,26,22-23,252.0495983,3.81,32,,80.07911111,12.67175,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0791111111111 12.67175, 80.07916666666667 12.669444444444444)"
24,T.NO 24,,S,DA,26,23-24,257.0311265,4.21,32,,80.07916667,12.66944444,,,GOOD,GOOD,,ROAD-1,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07916666666667 12.669444444444444, 80.07919444444444 12.66713888888889)"
25,T.NO 25,,T,DD,28,24-25,252.0019841,IN WATER ,31,"39°38'40""",80.07919444,12.66713889,,,GOOD,GOOD,LT-2,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07919444444444 12.66713888888889, 80.08091666666667 12.665138888888889)"
26,T.NO 26,,S,DA,26,25-26,291.5561695,5.21,31,,80.08091667,12.66513889,,,GOOD,GOOD,"LT-2, HT-1",,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08091666666667 12.665138888888889, 80.08277777777778 12.663027777777778)"
27,T.NO 27,2W,T,DD,28,26-27,308.7021218,3.76,32,"36°20'19""",80.08277778,12.66302778,Yes,,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08277777777778 12.663027777777778, 80.08294444444444 12.660666666666668)"
28,T.NO 28,,S,DA,26,27-28,262.6175927,IN WATER ,35,,80.08294444,12.66066667,,,GOOD,GOOD,HT-1,POND,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08294444444444 12.660666666666668, 80.08311111111111 12.658222222222223)"
29,T.NO 29,,S,DA,26,28-29,270.5993348,5.15,39,,80.08311111,12.65822222,,,GOOD,GOOD,HT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08311111111111 12.658222222222223, 80.08330555555555 12.65536111111111)"
30,T.NO 30,,S,DA,26,29-30,316.6322788,4.58,40,,80.08330556,12.65536111,,,GOOD,GOOD,,,POND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08330555555555 12.65536111111111, 80.08352777777777 12.652583333333334)"
31,T.NO 31,,S,DA,26,30-31,306.8631617,3.98,34,,80.08352778,12.65258333,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08352777777777 12.652583333333334, 80.08372222222222 12.65013888888889)"
32,T.NO 32,,T,DC,26,31-32,272.6627954,5.65,35,"16°4'38""",80.08372222,12.65013889,,,GOOD,GOOD,LT-1,ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08372222222222 12.65013888888889, 80.0846111111111 12.647666666666666)"
33,T.NO 33,,S,DA,26,32-33,289.720555,5.04,38,,80.08461111,12.64766667,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0846111111111 12.647666666666666, 80.08555555555554 12.645249999999999)"
34,T.NO 34,,T,DB,24,33-34,286.0489469,5.47,37,"1°23'52""",80.08555556,12.64525,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08555555555554 12.645249999999999, 80.08644444444444 12.642833333333332)"
35,T.NO 35,,S,DA,26,34-35,282.4553062,4.23,34,,80.08644444,12.64283333,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08644444444444 12.642833333333332, 80.08713888888889 12.640638888888889)"
36,T.NO 36,,S,DA,26,35-36,255.2665274,3.81,33,,80.08713889,12.64063889,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08713888888889 12.640638888888889, 80.088 12.638194444444444)"
37,T.NO 37,,T,DD,28,36-37,286.513525,3.6,33,"109°58'29""",80.088,12.63819444,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.088 12.638194444444444, 80.0876111111111 12.638194444444444)"
38,DP1,,T,DP,15,37-DP1,42.01190308,DP,34,,80.08761111,12.63819444,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0876111111111 12.638194444444444, 80.08733333333333 12.63811111111111)"
39,DP2,,T,DP,15,DP1-DP2,31.95309062,DP,34,,80.08733333,12.63811111,,,GOOD,MISSING,230KV,,PLAIN,SPK-KALPAKKAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08733333333333 12.63811111111111, 80.08708333333333 12.637888888888888)"
40,T.NO 38,2W,T,DD,28,DP2-38,34.71310992,4.62,35,"60°0'36""",80.08708333,12.63788889,Yes,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08708333333333 12.637888888888888, 80.08763888888889 12.635361111111111)"
41,T.NO 39,,T,DD,28,38-39,285.7428914,6.05,34,"31°13'12""",80.08763889,12.63536111,,,GOOD,GOOD,,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08763888888889 12.635361111111111, 80.08666666666666 12.632666666666667)"
42,T.NO 40,,S,DA,26,39-40,317.2333526,6.46,34,,80.08666667,12.63266667,,,GOOD,GOOD,HT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08666666666666 12.632666666666667, 80.08583333333333 12.630416666666667)"
43,T.NO 41,,T,DB,24,40-41,263.8257,5.8,36,"10°31'10""",80.08583333,12.63041667,,,GOOD,GOOD,LT-1,MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08583333333333 12.630416666666667, 80.08541666666666 12.62813888888889)"
44,T.NO 42,,S,DA,26,41-42,254.3796375,4.05,36,,80.08541667,12.62813889,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08541666666666 12.62813888888889, 80.08505555555556 12.625666666666667)"
45,T.NO 43,,S,DA,26,42-43,277.7516877,3.65,35,,80.08505556,12.62566667,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08505555555556 12.625666666666667, 80.08466666666666 12.623194444444445)"
46,T.NO 44,,T,DD,28,43-44,275.3779221,3.28,37,"50°8'35""",80.08466667,12.62319444,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08466666666666 12.623194444444445, 80.08236111111111 12.621833333333333)"
47,T.NO 45,,T,DB,24,44-45,294.1241235,7.03,41,"2°52'8""",80.08236111,12.62183333,,,GOOD,GOOD,"LT-3 , HT-3",MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.08236111111111 12.621833333333333, 80.07994444444444 12.620583333333334)"
48,T.NO 46,,S,DA,26,45-46,295.6568957,2.9,38,,80.07994444,12.62058333,,,GOOD,GOOD,,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07994444444444 12.620583333333334, 80.07819444444443 12.619666666666667)"
49,T.NO 47,,S,DA,26,46-47,215.1766716,3.45,37,,80.07819444,12.61966667,,,GOOD,GOOD,LT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07819444444443 12.619666666666667, 80.07625 12.618638888888889)"
50,T.NO 48,,T,DC,26,47-48,239.7665531,4.35,38,"21°16'50""",80.07625,12.61863889,,,GOOD,GOOD,LT-2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07625 12.618638888888889, 80.07405555555555 12.618416666666667)"
51,T.NO 49,,S,DA,26,48-49,239.415956,5.62,39,,80.07405556,12.61841667,,,GOOD,GOOD,HT-1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07405555555555 12.618416666666667, 80.07158333333334 12.618111111111112)"
52,T.NO 50,,T,DD,28,49-50,271.8896835,2.85,39,"61°33'25""",80.07158333,12.61811111,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07158333333334 12.618111111111112, 80.07069444444444 12.615972222222222)"
53,T.NO 51,,S,DA,26,50-51,256.0820181,3.1,36,,80.07069444,12.61597222,,,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.07069444444444 12.615972222222222, 80.06988888888888 12.613916666666666)"
54,T.NO 52,,T,DC,26,51-52,241.9628071,3.9,35,"19°34'1""",80.06988889,12.61391667,,,GOOD,GOOD,HT-1,POND,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.06988888888888 12.613916666666666, 80.06902777777778 12.612972222222222)"
55,T.NO 53,,T,DB,24,52-53,138.8524397,5.8,37,"8°24'45""",80.06902778,12.61297222,,,GOOD,GOOD,LT-1,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.06902777777778 12.612972222222222, 80.06741666666666 12.611638888888889)"
56,T.NO 54,,T,DD,28,53-54,231.3655117,6.05,37,"50°41'0""",80.06741667,12.61163889,,,GOOD,GOOD,"LT-1,HT-3",MUDROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.06741666666666 12.611638888888889, 80.06744444444445 12.610305555555556)"
57,T.NO 55,,T,DD,28,54-55,148.0135129,4.38,37,"99°31'50""",80.06744444,12.61030556,,,GOOD,GOOD,"LT-1,HT-1",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.06744444444445 12.610305555555556, 80.06794444444444 12.610388888888888)"
58,GT 110KV THIRUKAZHUKUNDRAM SS,2W,T,GANTRY,15,55-GT,55.90169944,,38,,80.06794444,12.61038889,Yes,,GOOD,MISSING,,CEMENT ROAD,PLAIN,110KV THIRUKAZHUKUNDRAM SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,14522M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
