S. No ,Tower No,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV PONNIMANGAU SS,T,GANTRY,15,,,,92,,79.63758333333334,13.255638888888889,GOOD,MISSING,,,PLAIN,110KV PONNIMANGADU SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63758333333334 13.255638888888889, 79.63761111111111 13.25538888888889)"
2,T.NO 1,T,DD,28,GT-1,28.0185121722126,3.1,89,"86°42'15""",79.63761111111111,13.25538888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63761111111111 13.25538888888889, 79.63652777777779 13.255305555555555)"
3,T.NO 2,T,SC,26,1-2,117.520384482716,5.18,91,"20°5'36""",79.63652777777779,13.255305555555555,GOOD,GOOD,"HT2,LT1",ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63652777777779 13.255305555555555, 79.63419444444445 13.255888888888888)"
4,T.NO 3,T,SC,26,2-3,261.499520153109,4.95,92,"15°13'38""",79.63419444444445,13.255888888888888,GOOD,GOOD,"HT2,LT2",ROAD1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63419444444445 13.255888888888888, 79.63188888888888 13.255833333333333)"
5,T.NO 4,S,SA,26,3-4,251.017999352047,3.9,86,,79.63188888888888,13.255833333333333,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.63188888888888 13.255833333333333, 79.62941666666666 13.255805555555556)"
6,T.NO 5,T,SC,26,4-5,271.0074073058,5.3,88,"24°47'4""",79.62941666666666,13.255805555555556,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62941666666666 13.255805555555556, 79.62733333333333 13.254833333333334)"
7,T.NO 6,T,SC,26,5-6,251.049995001,3.78,92,"25°40'17""",79.62733333333333,13.254833333333334,GOOD,GOOD,LT2,"MUD ROAD1,CANAL1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62733333333333 13.254833333333334, 79.62505555555555 13.254805555555556)"
8,T.NO 7,S,SA,26,6-7,246,4.18,93,,79.62505555555555,13.254805555555556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62505555555555 13.254805555555556, 79.62297222222222 13.254833333333334)"
9,T.NO 8,S,SA,26,7-8,228.008810401711,3.72,94,,79.62297222222222,13.254833333333334,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62297222222222 13.254833333333334, 79.62102777777777 13.254833333333334)"
10,T.NO 9,T,SC,26,8-9,211.009523593574,3.58,95,"30°26'29""",79.62102777777777,13.254833333333334,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.62102777777777 13.254833333333334, 79.61933333333333 13.253861111111112)"
11,T.NO 10,S,SA,26,9-10,213.348769716238,4.87,96,,79.61933333333333,13.253861111111112,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61933333333333 13.253861111111112, 79.61822222222222 13.253194444444444)"
12,T.NO 11,T,SC,26,10-11,143.523682242636,3.14,99,"17°16'6""",79.61822222222222,13.253194444444444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61822222222222 13.253194444444444, 79.61558333333333 13.252583333333334)"
13,T.NO 12,S,SA,26,11-12,293.769533934117,4.89,100,,79.61558333333333,13.252583333333334,GOOD,GOOD,"HT2,LT2","ROAD1,MUD ROAD1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61558333333333 13.252583333333334, 79.61405555555555 13.25225)"
14,T.NO 13,T,SD,28,12-13,171.83617883809,5.74,105,"46°35'1""",79.61405555555555,13.25225,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61405555555555 13.25225, 79.61308333333332 13.250638888888888)"
15,T.NO 14,S,SA,26,13-14,206.80087463371,6.75,107,,79.61308333333332,13.250638888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61308333333332 13.250638888888888, 79.61224999999999 13.24925)"
16,T.NO 15,T,SB,24,14-15,178.507746309844,6.5,108,"10°5'32""",79.61224999999999,13.24925,GOOD,GOOD,,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61224999999999 13.24925, 79.61216666666667 13.249027777777776)"
17,DP1,T,DP,15,15-DP1,29.7923600977759,DP,108,,79.61216666666667,13.249027777777776,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61216666666667 13.249027777777776, 79.61202777777777 13.248666666666665)"
18,DP2,T,DP,15,DP1-DP2,42.7851648315524,DP,108,,79.61202777777777,13.248666666666665,GOOD,MISSING,400KV,,PLAIN,CDP-MDS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61202777777777 13.248666666666665, 79.61194444444443 13.248444444444443)"
19,T.NO 16,T,SD,28,DP2-16,27.5706605111728,6.25,107,"40°20'35""",79.61194444444443,13.248444444444443,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61194444444443 13.248444444444443, 79.61005555555555 13.247416666666666)"
20,T.NO 17,S,SA,26,16-17,234.600085616423,3.42,104,,79.61005555555555,13.247416666666666,GOOD,GOOD,LT1,"ROAD1,MUD ROAD1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.61005555555555 13.247416666666666, 79.60808333333333 13.246277777777777)"
21,T.NO 18,T,SD,28,17-18,249.565886637728,5.4,93,"38°11'55""",79.60808333333333,13.246277777777777,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60808333333333 13.246277777777777, 79.60591666666666 13.246611111111111)"
22,T.NO 19,S,SA,26,18-19,239.052515214606,5.25,93,,79.60591666666666,13.246611111111111,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60591666666666 13.246611111111111, 79.60372222222222 13.246944444444443)"
23,T.NO 20,T,SB,24,19-20,240.870798556223,5.73,99,"13°7'32""",79.60372222222222,13.246944444444443,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60372222222222 13.246944444444443, 79.60191666666667 13.246805555555556)"
24,T.NO 21,S,SA,26,20-21,195.504498662627,5.1,99,,79.60191666666667,13.246805555555556,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.60191666666667 13.246805555555556, 79.6003611111111 13.246694444444444)"
25,T.NO 22,T,SB,24,21-22,170.425499851705,5.33,99,"10°39'38""",79.6003611111111,13.246694444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.6003611111111 13.246694444444444, 79.59774999999999 13.246055555555555)"
26,T.NO 23,S,SA,26,22-23,292.528729287527,6.18,100,,79.59774999999999,13.246055555555555,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59774999999999 13.246055555555555, 79.5953611111111 13.24536111111111)"
27,T.NO 24,S,SA,26,23-24,272.979778660106,4.07,100,,79.5953611111111,13.24536111111111,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5953611111111 13.24536111111111, 79.59280555555556 13.244694444444443)"
28,T.NO 25,T,SC,26,24-25,285.52416417591,4.3,100,"29°23'6""",79.59280555555556,13.244694444444443,GOOD,GOOD,LT1,CANAL1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59280555555556 13.244694444444443, 79.59105555555556 13.245138888888889)"
29,T.NO 26,S,SA,26,25-26,198.436065600994,3.11,100,,79.59105555555556,13.245138888888889,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.59105555555556 13.245138888888889, 79.58966666666666 13.24547222222222)"
30,T.NO 27,T,SD,28,26-27,155.987096237074,3.23,108,"53°38'33""",79.58966666666666,13.24547222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58966666666666 13.24547222222222, 79.58913888888888 13.246722222222221)"
31,T.NO 28,T,SB,24,27-28,149.556386601183,4.17,102,"13°19'51""",79.58913888888888,13.246722222222221,GOOD,GOOD,"HT1,LT1",ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58913888888888 13.246722222222221, 79.58894444444444 13.248083333333332)"
32,T.NO 29,T,SC,26,28-29,151.615404258661,2.75,101,"17°55'45""",79.58894444444444,13.248083333333332,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58894444444444 13.248083333333332, 79.58913888888888 13.249305555555555)"
33,T.NO 30,T,SD,28,29-30,139.9172415505,3.64,103,"37°23'38""",79.58913888888888,13.249305555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58913888888888 13.249305555555555, 79.58836111111111 13.250722222222223)"
34,T.NO 31,T,SC,26,30-31,178.589414098927,2.17,108,"28°9'18""",79.58836111111111,13.250722222222223,GOOD,GOOD,,CANAL1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58836111111111 13.250722222222223, 79.58669444444443 13.251833333333334)"
35,T.NO 32,T,SB,24,31-32,219.277346511268,2.58,109,"1°9'10""",79.58669444444443,13.251833333333334,GOOD,GOOD,,CANAL1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58669444444443 13.251833333333334, 79.58525 13.252722222222221)"
36,T.NO 33,T,SB,24,32-33,185.458667456967,3.09,111,"3°10'26""",79.58525,13.252722222222221,GOOD,GOOD,HT1,CANAL1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58525 13.252722222222221, 79.58399999999999 13.253416666666666)"
37,T.NO 34,T,SD,28,33-34,158.648342839371,2.76,111,"38°44'42""",79.58399999999999,13.253416666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.58399999999999 13.253416666666666, 79.5826111111111 13.253194444444444)"
38,T.NO 35,T,SB,24,34-35,152.907866814066,1.95,109,"1°23'22""",79.5826111111111,13.253194444444444,GOOD,GOOD,HT1,"HW ROAD,RAILWAY TRACK",PLAIN,RAILWAY CROSSING NEED JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5826111111111 13.253194444444444, 79.581 13.252888888888888)"
39,T.NO 36,T,SC,26,35-36,176.934646957329,2.95,115,"20°31'43""",79.581,13.252888888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.581 13.252888888888888, 79.57894444444445 13.25163888888889)"
40,T.NO 37,S,SA,26,36-37,264.622836643565,3.62,116,,79.57894444444445,13.25163888888889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57894444444445 13.25163888888889, 79.57705555555555 13.250472222222223)"
41,T.NO 38,S,SA,26,37-38,242.813978090598,4.1,117,,79.57705555555555,13.250472222222223,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57705555555555 13.250472222222223, 79.57455555555555 13.248999999999999)"
42,T.NO 39,S,SA,26,38-39,318.100930304533,4.65,116,,79.57455555555555,13.248999999999999,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57455555555555 13.248999999999999, 79.57233333333333 13.24772222222222)"
43,T.NO 40,T,SC,26,39-40,281.080345615325,5.25,116,"17°12'47""",79.57233333333333,13.24772222222222,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57233333333333 13.24772222222222, 79.57025 13.247194444444444)"
44,T.NO 41,T,SD,28,40-41,231.653419658153,2.45,121,"66°49'51""",79.57025,13.247194444444444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.57025 13.247194444444444, 79.56958333333333 13.248083333333332)"
45,T.NO 42,T,SD,28,41-42,122.400164744534,2.15,120,"63°59'23""",79.56958333333333,13.248083333333332,GOOD,GOOD,,RAILWAY1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56958333333333 13.248083333333332, 79.56727777777778 13.247638888888888)"
46,T.NO 43,T,SB,24,42-43,253.602454461551,3.9,122,"7°57'40""",79.56727777777778,13.247638888888888,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56727777777778 13.247638888888888, 79.56527777777778 13.246916666666666)"
47,T.NO 44,S,SA,26,43-44,234.418079848156,4.73,117,,79.56527777777778,13.246916666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56527777777778 13.246916666666666, 79.56302777777778 13.246166666666666)"
48,T.NO 45,T,SB,24,44-45,258.093368253637,5.38,115,"13°58'6""",79.56302777777778,13.246166666666666,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56302777777778 13.246166666666666, 79.56049999999999 13.245944444444444)"
49,T.NO 46,S,SA,26,45-46,275.881792776459,4.84,119,,79.56049999999999,13.245944444444444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.56049999999999 13.245944444444444, 79.55799999999999 13.245722222222222)"
50,T.NO 47,T,SB,24,46-47,271.159212317478,4.15,125,"7°38'53""",79.55799999999999,13.245722222222222,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55799999999999 13.245722222222222, 79.55572222222222 13.245166666666666)"
51,T.NO 48,S,SA,26,47-48,256.665797477879,5.65,126,,79.55572222222222,13.245166666666666,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55572222222222 13.245166666666666, 79.55333333333333 13.244638888888888)"
52,T.NO 49,S,SA,26,48-49,265.660159449812,5.78,129,,79.55333333333333,13.244638888888888,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55333333333333 13.244638888888888, 79.55094444444444 13.244083333333332)"
53,T.NO 50,S,SA,26,49-50,266.63508804373,4.9,128,,79.55094444444444,13.244083333333332,GOOD,GOOD,LT2,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.55094444444444 13.244083333333332, 79.54833333333333 13.243472222222222)"
54,T.NO 51,S,SA,26,50-51,291.368731098925,3.48,129,,79.54833333333333,13.243472222222222,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54833333333333 13.243472222222222, 79.54608333333333 13.242972222222221)"
55,T.NO 52,S,SA,26,51-52,252.857102341784,4.38,131,,79.54608333333333,13.242972222222221,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54608333333333 13.242972222222221, 79.54283333333333 13.242305555555555)"
56,T.NO 53,T,SB,24,52-53,360.489916409348,5.48,134,"13°40'39""",79.54283333333333,13.242305555555555,GOOD,GOOD,LT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54283333333333 13.242305555555555, 79.54047222222222 13.242388888888888)"
57,T.NO 54,S,SA,26,53-54,256.282196794058,5.15,135,,79.54047222222222,13.242388888888888,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.54047222222222 13.242388888888888, 79.53830555555555 13.24236111111111)"
58,T.NO 55,S,SA,26,54-55,237.019067026374,6.05,139,,79.53830555555555,13.24236111111111,GOOD,GOOD,LT2,CANAL,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53830555555555 13.24236111111111, 79.5355 13.242388888888888)"
59,T.NO 56,T,SC,26,55-56,304.059400118195,5.85,148,"23°14'8""",79.5355,13.242388888888888,GOOD,GOOD,LT1,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5355 13.242388888888888, 79.53313888888889 13.241444444444443)"
60,T.NO 57,S,SA,26,56-57,278.431072520725,4.68,152,,79.53313888888889,13.241444444444443,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53313888888889 13.241444444444443, 79.53441666666666 13.241972222222222)"
61,T.NO 58,S,SA,26,57-58,150.856598119669,4.92,150,,79.53441666666666,13.241972222222222,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53441666666666 13.241972222222222, 79.53105555555555 13.24061111111111)"
62,T.NO 59,S,SA,26,58-59,395.241043018101,6.92,146,,79.53105555555555,13.24061111111111,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.53105555555555 13.24061111111111, 79.52905555555556 13.239777777777777)"
63,T.NO 60,T,SC,26,59-60,235,4.25,143,"21°53'22""",79.52905555555556,13.239777777777777,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52905555555556 13.239777777777777, 79.52711111111111 13.237916666666665)"
64,T.NO 61,T,SD,28,60-61,297.319084771805,2.35,136,"48°52'44""",79.52711111111111,13.237916666666665,GOOD,GOOD,,CANAL1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52711111111111 13.237916666666665, 79.5243888888889 13.23811111111111)"
65,T.NO 62,S,SA,26,61-62,294.901343991483,4.18,137,,79.5243888888889,13.23811111111111,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5243888888889 13.23811111111111, 79.52166666666666 13.238333333333333)"
66,T.NO 63,S,SA,26,62-63,298.228868046157,6.75,138,,79.52166666666666,13.238333333333333,GOOD,GOOD,LT1,"ROAD1,CANAL1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.52166666666666 13.238333333333333, 79.51925 13.238499999999998)"
67,T.NO 64,T,SB,24,63-64,263.922041677757,5.38,141,"11°40'12""",79.51925,13.238499999999998,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51925 13.238499999999998, 79.51644444444445 13.238138888888889)"
68,T.NO 65,S,SA,26,64-65,307.620286347789,4.65,142,,79.51644444444445,13.238138888888889,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51644444444445 13.238138888888889, 79.51455555555556 13.237944444444443)"
69,T.NO 66,T,SC,26,65-66,207.072802669348,5.75,143,"20°9'37""",79.51455555555556,13.237944444444443,GOOD,GOOD,,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51455555555556 13.237944444444443, 79.51241666666667 13.236749999999999)"
70,T.NO 67,S,SA,26,66-67,269.173451333274,4.96,133,,79.51241666666667,13.236749999999999,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51241666666667 13.236749999999999, 79.51013888888889 13.235694444444444)"
71,T.NO 68,T,SC,26,67-68,270.803632295787,2.36,136,"19°11'36""",79.51013888888889,13.235694444444444,GOOD,GOOD,,,WATERLOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.51013888888889 13.235694444444444, 79.50761111111112 13.235333333333333)"
72,T.NO 69,S,SA,26,68-69,277.622486432322,5.05,138,,79.50761111111112,13.235333333333333,GOOD,GOOD,LT1,,WATERLOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50761111111112 13.235333333333333, 79.5051388888889 13.235)"
73,T.NO 70,S,SA,26,69-70,271.680623613882,5.83,140,,79.5051388888889,13.235,GOOD,GOOD,HT2,ROAD1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.5051388888889 13.235, 79.50280555555555 13.23461111111111)"
74,T.NO 71,S,SA,26,70-71,258.130317154551,7.31,139,,79.50280555555555,13.23461111111111,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50280555555555 13.23461111111111, 79.50019444444445 13.234277777777777)"
75,T.NO 72,S,SA,26,71-72,286.156097602699,5.25,140,,79.50019444444445,13.234277777777777,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.50019444444445 13.234277777777777, 79.49797222222222 13.233916666666666)"
76,T.NO 73,S,SA,26,72-73,245.965303665642,6.32,142,,79.49797222222222,13.233916666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49797222222222 13.233916666666666, 79.49622222222223 13.233749999999999)"
77,T.NO 74,T,SB,24,73-74,191.850727009357,7.51,143,"13°54'16""",79.49622222222223,13.233749999999999,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49622222222223 13.233749999999999, 79.49375 13.234)"
78,T.NO 75,S,SA,26,74-75,270.67387711827,4.22,141,,79.49375,13.234,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49375 13.234, 79.49097222222223 13.234305555555554)"
79,T.NO 76,S,SA,26,75-76,302.920519342426,4.91,145,,79.49097222222223,13.234305555555554,GOOD,GOOD,400KV,,PLAIN,NELLUR-THIRUVALAM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.49097222222223 13.234305555555554, 79.4885 13.234416666666666)"
80,T.NO 77,S,SA,26,76-77,270.475416318446,4.95,152,,79.4885,13.234416666666666,GOOD,GOOD,"LT1,HT2",ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4885 13.234416666666666, 79.48591666666667 13.23472222222222)"
81,T.NO 78,S,SA,26,77-78,281.194575250842,4.95,154,,79.48591666666667,13.23472222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48591666666667 13.23472222222222, 79.48344444444444 13.235)"
82,T.NO 79,T,SC,26,78-79,272.016604657353,3.4,156,"23°27'28""",79.48344444444444,13.235,GOOD,GOOD,,FOREST,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48344444444444 13.235, 79.48097222222222 13.234333333333332)"
83,T.NO 80,S,SA,26,79-80,279.992831449125,4.18,155,,79.48097222222222,13.234333333333332,GOOD,GOOD,,MUD ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.48097222222222 13.234333333333332, 79.47894444444445 13.233638888888889)"
84,T.NO 81,S,SA,26,80-81,233.112041910798,4.15,155,,79.47894444444445,13.233638888888889,GOOD,GOOD,LT1,FOREST,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47894444444445 13.233638888888889, 79.47666666666667 13.232888888888889)"
85,T.NO 82,T,SD,28,81-82,261.255643550721,5.08,151,"35°33'4""",79.47666666666667,13.232888888888889,GOOD,GOOD,LT2,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47666666666667 13.232888888888889, 79.47463888888889 13.233472222222222)"
86,T.NO 83,S,SA,26,82-83,228.771815640127,6.28,158,,79.47463888888889,13.233472222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47463888888889 13.233472222222222, 79.47330555555556 13.233944444444443)"
87,T.NO 84,T,SB,24,83-84,154.443800787129,4.1,157,"0°23'46""",79.47330555555556,13.233944444444443,GOOD,GOOD,,MUD ROAD1,WATERLOGGED,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47330555555556 13.233944444444443, 79.47125 13.234555555555554)"
88,T.NO 85,S,SA,26,84-85,235.386433054475,3.9,156,,79.47125,13.234555555555554,GOOD,GOOD,,"MUD ROAD1,POND1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.47125 13.234555555555554, 79.46933333333334 13.235138888888889)"
89,T.NO 86,S,SA,26,85-86,217.011573764,4.38,158,,79.46933333333334,13.235138888888889,GOOD,GOOD,LT3,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46933333333334 13.235138888888889, 79.46752777777778 13.235722222222222)"
90,T.NO 87,T,SB,24,86-87,208.135221534147,5.27,161,"1°0'1""",79.46752777777778,13.235722222222222,GOOD,GOOD,HT1,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46752777777778 13.235722222222222, 79.46555555555555 13.236305555555555)"
91,T.NO 88,S,SA,26,87-88,223.697103708153,5.12,162,,79.46555555555555,13.236305555555555,GOOD,GOOD,LT2,ROAD1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46555555555555 13.236305555555555, 79.46369444444444 13.236833333333333)"
92,T.NO 89,T,SB,24,88-89,210.76415327696,4.78,161,"11°53'26""",79.46369444444444,13.236833333333333,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46369444444444 13.236833333333333, 79.46102777777779 13.237055555555555)"
93,T.NO 90,T,SB,24,89-90,293.071908953942,3.41,165,"7°15'38""",79.46102777777779,13.237055555555555,GOOD,GOOD,LT1,MUD ROAD1,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.46102777777779 13.237055555555555, 79.45847222222223 13.236916666666666)"
94,T.NO 91,S,SA,26,90-91,278.353564967173,4.7,172,,79.45847222222223,13.236916666666666,GOOD,GOOD,"HT1,LT2","ROAD1,MUD ROAD1,CANAL1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45847222222223 13.236916666666666, 79.4558888888889 13.236777777777776)"
95,T.NO 92,S,SA,26,91-92,281.257024889654,6.78,177,,79.4558888888889,13.236777777777776,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4558888888889 13.236777777777776, 79.45361111111112 13.236694444444444)"
96,T.NO 93,T,SD,28,92-93,248.099170374973,4.97,177,"42°29'9""",79.45361111111112,13.236694444444444,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45361111111112 13.236694444444444, 79.45169444444444 13.238249999999999)"
97,T.NO 94,T,SD,28,93-94,267.833281282527,6.17,178,"45°27'58""",79.45169444444444,13.238249999999999,GOOD,GOOD,LT1,ROAD1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.45169444444444 13.238249999999999, 79.4503888888889 13.238166666666666)"
98,T.NO 95,S,SA,26,94-95,145.280975876933,5.23,181,,79.4503888888889,13.238166666666666,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.4503888888889 13.238166666666666, 79.44880555555557 13.237972222222222)"
99,T.NO 96,S,SA,26,95-96,170.955876626847,5.86,182,,79.44880555555557,13.237972222222222,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44880555555557 13.237972222222222, 79.44716666666667 13.237805555555555)"
100,T.NO 97,T,SB,24,96-97,182,7.05,187,"6°55'18""",79.44716666666667,13.237805555555555,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44716666666667 13.237805555555555, 79.44583333333334 13.237833333333333)"
101,T.NO 98,T,SB,24,97-98,145.055544842953,6.58,186,"14°28'19""",79.44583333333334,13.237833333333333,GOOD,GOOD,LT1,ROAD 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44583333333334 13.237833333333333, 79.44344444444445 13.238499999999998)"
102,T.NO 99,T,SC,26,98-99,268.441582406327,4.71,189,"29°10'46""",79.44344444444445,13.238499999999998,GOOD,GOOD,"HT1,LT1","ROAD1,CEMENT ROAD1",CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44344444444445 13.238499999999998, 79.44155555555555 13.238027777777777)"
103,T.NO 100,T ,SB,24,99-100,212.518320719506,2.83,186,"4°45'11""",79.44155555555555,13.238027777777777,GOOD,GOOD,,,CULTIVACTION,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.44155555555555 13.238027777777777, 79.43986111111111 13.237499999999999)"
104,T.NO 101 LILO ATHIMANJERIPET,T ,DD,28,100-101,193.275843516548,3.15,188,"83°23'13""",79.43986111111111,13.237499999999999,GOOD,GOOD,HT2,ROAD1,CULTIVACTION,ATHIMANJERIPET LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43986111111111 13.237499999999999, 79.43891666666667 13.239527777777777)"
105,T.NO 1,T,DC,26,101-1,247.130046926417,4.28,186,"22°30'27""",79.43891666666667,13.239527777777777,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43891666666667 13.239527777777777, 79.43886111111111 13.240833333333333)"
106,T.NO 2,T,DB,24,1-2,146.086181285469,3.91,187,"8°57'22""",79.43886111111111,13.240833333333333,GOOD,GOOD,LT1,"CANAL 1,ROAD 2",PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43886111111111 13.240833333333333, 79.43902777777778 13.242166666666666)"
107,T.NO 3,T,DC,26,2-3,149.09794056637,1.95,206,"16°8'36""",79.43902777777778,13.242166666666666,GOOD,GOOD,HT1,CANAL 1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(79.43902777777778 13.242166666666666, 79.43897222222222 13.242444444444443)"
108,GT 110KV ATHIMANJERIPET,T,GANTRY,15,3-GT,32.4006369362152,,208,,79.43897222222222,13.242444444444443,GOOD,MISSING,,,PLAIN,110KV ATHIMANJERIPET SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,TOTAL,24177M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
