S. No ,Tower No,Joint Box,Supspension/Tension,Tower Type,Tower Hight (Mtrs),Span Between Tower No.,Span Length (Mtrs),Footing Resistance of Tower (ohms),Ground Elevation,Horizontal Angle(˚),Longitude,Latitude,"Condition of    Tower  (Missing  parts,broken,etc)","Condition of Earth wire (Missing,Broken etc)",Crossing Objects,,Condition of Area (Plain/Hilly/Forest/Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,GT 110KV THIRUPORUR SS,2W,T,GANTRY,15,,,,16,,80.18166667,12.71936111,GOOD,MISSING,,,,110KV THIRUPORUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18166666666667 12.71936111111111, 80.18169444444445 12.718694444444445)"
2,T.NO 1,,T,DD,28,GT-1,74.10802925,6.51,12,"76°54'17""",80.18169444,12.71869444,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18169444444445 12.718694444444445, 80.1811388888889 12.718527777777778)"
3,T.NO 2,,T,DD,28,01-Feb,64.56004957,5.26,8,"69°35'48""",80.18113889,12.71852778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1811388888889 12.718527777777778, 80.18108333333333 12.717666666666666)"
4,T.NO 3,,T,DD,28,02-Mar,95.25754563,5.84,14,"35°9'7""",80.18108333,12.71766667,GOOD,GOOD,"HT-2 ,LT-1",ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18108333333333 12.717666666666666, 80.182 12.716277777777776)"
5,T.NO 4,,S,DA,26,03-Apr,183.330303,4.93,21,,80.182,12.71627778,GOOD,GOOD,"HT-1 ,LT-2",ROAD-1,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.182 12.716277777777776, 80.18291666666667 12.714749999999999)"
6,T.NO 5,,S,DA,26,04-May,195.8621965,4.38,11,,80.18291667,12.71475,GOOD,GOOD,LT-1,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18291666666667 12.714749999999999, 80.18380555555557 12.713277777777778)"
7,T.NO 6,,S,DA,26,05-Jun,190.3943276,3.71,17,,80.18380556,12.71327778,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18380555555557 12.713277777777778, 80.18466666666667 12.711805555555555)"
8,T.NO 7,,T,DB,24,06-Jul,187.2965563,5.62,12,"6°17'38""",80.18466667,12.71180556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18466666666667 12.711805555555555, 80.1855 12.710055555555554)"
9,T.NO 8,,T,DD,28,07-Aug,213.4408583,5.2,10,"49°57'10""",80.1855,12.71005556,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1855 12.710055555555554, 80.1863888888889 12.709805555555555)"
10,T.NO 9,,T,DD,28,08-Sep,101.651365,4.39,10,"31°12'53""",80.18638889,12.70980556,GOOD,GOOD,LT-1,ROAD-1,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1863888888889 12.709805555555555, 80.18719444444444 12.709)"
11,T.NO 10 LILO ALATHUR ,3W,T,DD,28,09-Oct,125.2078272,3.81,11,"42°45'1""",80.18719444,12.709,GOOD,GOOD,LT-1,,CULTIVATION LAND,ALATHUR LILO NEED 3WAY JUNCTION BOX,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18719444444444 12.709, 80.18725 12.706666666666665)"
12,T.NO 8,,S,DA,26,10LILO-8,256.0703028,4.87,14,,80.18725,12.70666667,GOOD,GOOD,LT-1,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18725 12.706666666666665, 80.18727777777778 12.704583333333332)"
13,T.NO 7,,S,DA,26,08-Jul,230.0021739,5.13,9,,80.18727778,12.70458333,GOOD,GOOD,LT-1,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18727777777778 12.704583333333332, 80.18727777777778 12.70275)"
14,T.NO 6,,S,DA,26,07-Jun,204.002451,5.68,10,,80.18727778,12.70275,GOOD,GOOD,HT-1 ,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18727777777778 12.70275, 80.18730555555555 12.700777777777777)"
15,T.NO 5,,T,DD,28,06-May,217.0092164,3.08,10,"36°30'10""",80.18730556,12.70077778,GOOD,GOOD,HT-1,,CULTIVATION LAND,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18730555555555 12.700777777777777, 80.18611111111112 12.699250000000001)"
16,T.NO 4,,S,DA,26,05-Apr,213.2158531,6.37,10,,80.18611111,12.69925,GOOD,GOOD,,MUD ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18611111111112 12.699250000000001, 80.18511111111111 12.697750000000001)"
17,T.NO 3,,S,DA,26,04-Mar,199.138143,5.48,10,,80.18511111,12.69775,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18511111111111 12.697750000000001, 80.18397222222222 12.696250000000001)"
18,T.NO 2,,T,DD,28,03-Feb,207.4078108,5.72,14,"43°11'13""",80.18397222,12.69625,GOOD,GOOD,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18397222222222 12.696250000000001, 80.18261111111111 12.695972222222222)"
19,T.NO 1,,T,DB,24,02-Jan,152.7776162,6.08,12,"15°7'38""",80.18261111,12.69597222,GOOD,GOOD,"LT-3 , HT-2",ROAD-1,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.18261111111111 12.695972222222222, 80.18222222222222 12.696)"
20,GT 110KV ALATHUR SS,2W,T,GANTRY,15,1-GT,41.10960958,,14,,80.18222222,12.696,GOOD,MISSING,,,,110KV ALATHUR SS,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,TOTAL,3152M,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
