S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,T/Off at  25,T,DC,28,,,,26.955967,,12.8623299859464,80.1462290156632,GOOD,,,,PLAIN,T/Off point at Mambakkam - Nallambakkam Link,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1462290156632 12.8623299859464, 80.1481099985539 12.8645620029419)"
2,81,S,DC,28,LILO : 25 - 81,324.80815480523415,3.08,24.6930389999999,,12.8645620029419,80.1481099985539,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1481099985539 12.8645620029419, 80.150004979223 12.866740040481)"
3,82,S,DC,28,81 - 82,321.21294025027777,1.76,21.1752949999999,,12.866740040481,80.150004979223,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.150004979223 12.866740040481, 80.1520380098372 12.869041962549)"
4,83,S,DC,28,82 - 83,341.36731090390373,0.89,18.8998579999999,,12.869041962549,80.1520380098372,GOOD,AVAILABLE,LT -2,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1520380098372 12.869041962549, 80.1541100163012 12.8713690303266)"
5,84,S,DC,28,83 - 84,346.2399378990884,6.1,18.26358,,12.8713690303266,80.1541100163012,GOOD,AVAILABLE,LT -2,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1541100163012 12.8713690303266, 80.1559370197355 12.8734859637916)"
6,85,S,DC,28,84 - 85,311.28263333994715,2.89,14.772035,,12.8734859637916,80.1559370197355,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1559370197355 12.8734859637916, 80.1577220298349 12.8755410388112)"
7,86,S,DC,28,85 - 86,303.1174165968592,7.01,15.81587,,12.8755410388112,80.1577220298349,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1577220298349 12.8755410388112, 80.1595730055123 12.8776360116899)"
8,87,S,DC,28,86 - 87,311.1281873569554,5.33,15.3555259999999,,12.8776360116899,80.1595730055123,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1595730055123 12.8776360116899, 80.1613600272685 12.8796579781919)"
9,88,S,DC,28,87 - 88,300.48061512552164,5.06,14.938672,,12.8796579781919,80.1613600272685,GOOD,NO E/W,230KV,,AGRI,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1613600272685 12.8796579781919, 80.1631290279328 12.8816390410065)"
10,89,S,DC,28,88 - 89,295.7844313412183,3.72,15.001746,,12.8816390410065,80.1631290279328,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1631290279328 12.8816390410065, 80.1651489827781 12.8839019872248)"
11,90,T,DC,28,89 - 90,337.17567178615866,1.66,15.021445,22°59'57''RT,12.8839019872248,80.1651489827781,GOOD,AVAILABLE,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1651489827781 12.8839019872248, 80.1676949858665 12.8851089812815)"
12,91,S,DC,28,90 - 91,311.30914211536214,4.03,15.022054,,12.8851089812815,80.1676949858665,GOOD,AVAILABLE,HT -2,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1676949858665 12.8851089812815, 80.1701659709215 12.8862830344587)"
13,92,S,DC,28,91 - 92,302.3940306875556,0.94,15.3500979999999,,12.8862830344587,80.1701659709215,GOOD,AVAILABLE,"HT -2, LT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1701659709215 12.8862830344587, 80.1713319774717 12.8869059775024)"
14,LILO : 93/1,T,DC,28,92 - 93/1,148.55601704953503,2.75,16.606033,86°6'28''RT,12.8869059775024,80.1713319774717,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1713319774717 12.8869059775024, 80.1701679825782 12.8887009620666)"
15,93/2,T,DC,28,93/1 - 93/2,239.7869508613553,1.63,15.206542,11°41'52''RT,12.8887009620666,80.1701679825782,GOOD,AVAILABLE,"LT, HT",,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1701679825782 12.8887009620666, 80.1694339793175 12.8905999660491)"
16,93/3,T,DC,28,93/2 - 93/3,229.11541870053634,2.85,16.482885,24°2'18''LT,12.8905999660491,80.1694339793175,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1694339793175 12.8905999660491, 80.1677320338785 12.8922810405492)"
17,93/4,T,DC,28,93/3 - 93/4,266.54159657580834,3.07,16.026821,8°11'42''RT,12.8922810405492,80.1677320338785,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1677320338785 12.8922810405492, 80.1664589904248 12.8939620312303)"
18,93/5,T,DC,28,93/4 - 93/5,236.10574021100084,2.91,18.45117,11°17'45''LT,12.8939620312303,80.1664589904248,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1664589904248 12.8939620312303, 80.1647889800369 12.8954420238733)"
19,93/6,T,DC,28,93/5 - 93/6,248.6773767431953,1.06,18.1485559999999,32°0'41''RT,12.8954420238733,80.1647889800369,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1647889800369 12.8954420238733, 80.1643390394747 12.8969920054078)"
20,93/7,T,DC,28,93/6 - 93/7,182.73823263376616,2.03,20.593321,157°19'39''LT,12.8969920054078,80.1643390394747,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1643390394747 12.8969920054078, 80.1644859742373 12.8982050344347)"
21,93/8,T,DC,28,93/7 - 93/8,139.60077552517578,0.99,20.175566,169°43'35''RT,12.8982050344347,80.1644859742373,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1644859742373 12.8982050344347, 80.1643630117177 12.9001789726316)"
22,93/9,T,DC,28,93/8 - 93/9,223.21815559006603,1.13,21.431995,16°35'47''LT,12.9001789726316,80.1643630117177,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1643630117177 12.9001789726316, 80.1637249812483 12.901889970526)"
23,93/10,T,DC,28,93/9 - 93/10,205.9946468152267,0.7,21.37471,151°40'57''LT,12.901889970526,80.1637249812483,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1637249812483 12.901889970526, 80.1638290006667 12.9025959782302)"
24,93/11,T,DC,28,93/10 - 93/11,83.39346066039653,1.11,22.840281,100°52'5''RT,12.9025959782302,80.1638290006667,GOOD,AVAILABLE,LT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1638290006667 12.9025959782302, 80.1635367237031 12.9026952199637)"
25,Gantry ( Madambakkam SS ),T,H-POLE,15,93/11 - Gantry ,38.056236456050655,-,24.500067,,12.9026952199637,80.1635367237031,GOOD,NO E/W,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G6:G30),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
