S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( Nallambakkam SS ),2W,T,H-POLE,15,,,,32.062592,,12.84502798,80.12803098,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1280309818685 12.8450279776006, 80.1280360110104 12.8451739903539)"
2,69,,T,DC,28,Gantry  - 69,19.15781804,3.65,30.945938,60°46'52''LT,12.84517399,80.12803601,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1280360110104 12.8451739903539, 80.126399025321 12.8443310223519)"
3,68,,S,DC,28,69 - 68,203.6241406,2.76,34.242138,,12.84433102,80.12639903,GOOD,NO E/W,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.126399025321 12.8443310223519, 80.1239639986306 12.8428790252655)"
4,67,,S,DC,28,68 - 67,312.2199399,2.4,38.540024,,12.84287903,80.123964,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1239639986306 12.8428790252655, 80.1214989647269 12.8413860406726)"
5,66,,S,DC,28,67 - 66,317.3660494,1.01,41.910435,,12.84138604,80.12149896,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1214989647269 12.8413860406726, 80.1190500240772 12.8399819880723)"
6,65,,S,DC,28,66 - 65,310.8054747,3.65,44.342926,,12.83998199,80.11905002,GOOD,AVAILABLE,LT -3,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1190500240772 12.8399819880723, 80.1167099643498 12.838598974049)"
7,64,,S,DC,28,65 - 64,299.45718,0.49,42.437778,,12.83859897,80.11670996,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1167099643498 12.838598974049, 80.1141239795833 12.8371009603142)"
8,LILO : 63,3W,T,DC,28,64 - 63,328.8955175,0.71,46.272442,1°6'9''RT,12.83710096,80.11412398,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1141239795833 12.8371009603142, 80.1116639748215 12.8356119990348)"
9,62,,S,DC,28,63 - 62,316.6738658,1.26,43.758587,,12.835612,80.11166397,GOOD,AVAILABLE,110KV,,PLAIN,DOWNLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1116639748215 12.8356119990348, 80.1092450413852 12.8341620136052)"
10,61,,S,DC,28,62 - 61,310.621588,0.33,48.067936,,12.83416201,80.10924504,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1092450413852 12.8341620136052, 80.1071410160511 12.8329260181635)"
11,60,,S,DC,28,61 - 60,269.1315054,1.5,42.317226,,12.83292602,80.10714102,GOOD,AVAILABLE,"HT -2, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1071410160511 12.8329260181635, 80.1047639921307 12.8314969874918)"
12,59,,T,DC,28,60 - 59,305.5350296,4.21,42.997337,18°2'35''RT,12.83149699,80.10476399,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1047639921307 12.8314969874918, 80.1032310258597 12.8297299984842)"
13,58,,S,DC,28,59 - 58,259.6503124,3.6,43.753464,,12.82973,80.10323103,GOOD,AVAILABLE,LT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1032310258597 12.8297299984842, 80.1013849955052 12.827572999522)"
14,57,,S,DC,28,58 - 57,314.5269798,0.21,43.513088,,12.827573,80.101385,GOOD,AVAILABLE,LTT,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1013849955052 12.827572999522, 80.0997210200876 12.8254910185933)"
15,56,,S,DC,28,57 - 56,295.6318795,1.95,48.689404,,12.82549102,80.09972102,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0997210200876 12.8254910185933, 80.0979270413517 12.8235019929707)"
16,55,,S,DC,28,56 - 55,296.7690809,0.22,48.759068,,12.82350199,80.09792704,GOOD,AVAILABLE,LT - 2,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0979270413517 12.8235019929707, 80.0963400118052 12.8215220198035)"
17,54,,S,DC,28,55 - 54,281.6032366,2.11,49.79731,,12.82152202,80.09634001,GOOD,AVAILABLE,,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0963400118052 12.8215220198035, 80.0946919620037 12.8195510152727)"
18,53,,S,DC,28,54 - 53,284.9789095,1.71,50.108406,,12.81955102,80.09469196,GOOD,AVAILABLE,,,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0946919620037 12.8195510152727, 80.0928689818829 12.8173879813402)"
19,52,,S,DC,28,53 - 52,313.4437792,3.01,46.385365,,12.81738798,80.09286898,GOOD,AVAILABLE,,ROAD,FOREST,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0928689818829 12.8173879813402, 80.0909969676285 12.8151510190218)"
20,51,2W,T,MC,45,52 - 51,323.1393075,2.09,47.10302,0°27'19''RT,12.81515102,80.09099697,GOOD,AVAILABLE,"HT , LT",,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0909969676285 12.8151510190218, 80.0893879774957 12.8131970297545)"
21,50,,S,MC,45,51 - 50,280.8459595,0.94,49.65752,,12.81319703,80.08938798,GOOD,OPGW,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0893879774957 12.8131970297545, 80.0876000337302 12.8111510071903)"
22,49,,S,MC,45,50 - 49,301.0987454,1.73,49.196724,,12.81115101,80.08760003,GOOD,OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0876000337302 12.8111510071903, 80.0864239688962 12.8097359742969)"
23,48,,S,MC,45,49 - 48,204.954548,0.22,49.875839,,12.80973597,80.08642397,GOOD,OPGW,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0864239688962 12.8097359742969, 80.085101975128 12.8081839811056)"
24,47,,S,MC,45,48 - 47,226.7204665,2.63,48.690979,,12.80818398,80.08510198,GOOD,OPGW,,,PLAIN,Joint Box Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.085101975128 12.8081839811056, 80.0832840241491 12.8060989826917)"
25,46,,T,MC,45,47 - 46,306.4940951,3.27,47.708878,36°26'57''RT,12.80609898,80.08328402,GOOD,OPGW,LT,ROAD,PLAIN,Joint Box Available,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0832840241491 12.8060989826917, 80.083096018061 12.8037809673696)"
26,45,,S,MC,45,46 - 45,260.1790111,1.15,52.4702,,12.80378097,80.08309602,GOOD,OPGW,"LT -3, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.083096018061 12.8037809673696, 80.082911029458 12.8009199723601)"
27,44,,S,MC,45,45 - 44,320.0570814,0.53,52.670372,,12.80091997,80.08291103,GOOD,OPGW,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.082911029458 12.8009199723601, 80.082726040855 12.7980739809572)"
28,43,2W,T,MC,45,44 - 43,318.4010219,1.89,50.778572,46°15'52''LT,12.79807398,80.08272604,GOOD,OPGW,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.082726040855 12.7980739809572, 80.080904988572 12.7965450379997)"
29,42,,S,DC,28,43 - 42,263.1229708,0.13,49.946388,,12.79654504,80.08090499,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.080904988572 12.7965450379997, 80.0790599640458 12.7950460184365)"
30,41,,S,DC,28,42 - 41,262.9838362,2.67,51.780876,,12.79504602,80.07905996,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0790599640458 12.7950460184365, 80.0772249978035 12.7935309894382)"
31,40,,S,DC,28,41 - 40,263.2811399,2.36,49.636883,,12.79353099,80.077225,GOOD,AVAILABLE,LT -5,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0772249978035 12.7935309894382, 80.0753079727292 12.7919090073555)"
32,39,,T,DC,28,40 - 39,277.7330475,1.8,54.665298,5°54'58''LT,12.79190901,80.07530797,GOOD,AVAILABLE,"HT -2, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0753079727292 12.7919090073555, 80.0731119979172 12.7904099877923)"
33,38,,S,DC,28,39 - 38,293.3486717,3.19,52.297894,,12.79040999,80.073112,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0731119979172 12.7904099877923, 80.0708130095154 12.7888099662959)"
34,37,,S,DC,28,38 - 37,308.920741,2.55,49.961903,,12.78880997,80.07081301,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0708130095154 12.7888099662959, 80.0685649830847 12.7872630022466)"
35,36,,S,DC,28,37 - 36,301.019689,0.9,51.177715,,12.787263,80.06856498,GOOD,AVAILABLE,,MUD ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0685649830847 12.7872630022466, 80.0662420224398 12.7856390085071)"
36,35,,S,DC,28,36 - 35,312.580555,3.9,54.359837,,12.78563901,80.06624202,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0662420224398 12.7856390085071, 80.0641400087624 12.7842119894921)"
37,34,,S,DC,28,35 - 34,280.4350114,0.21,53.906403,,12.78421199,80.06414001,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0641400087624 12.7842119894921, 80.062005976215 12.7826849743723)"
38,LILO : 33,,T,DC,28,34 - LILO : 33,289.6744823,2.29,46.896008,,12.78268497,80.06200598,GOOD,AVAILABLE,,,PLAIN,POTHERI LILO,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
