S.No,Tower No.,Tower Suspension / Tension,Tower Type,Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude.,Longitude.,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire ( Missing,  Broken etc)",Power Line,"Rail, Road, River, Car Track",Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,66kv,Tension,DD+9,37,,-,9.2,362,-,12.676922222222222,78.63096944444443,OK,-,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63096944444443 12.676922222222222, 78.63098888888888 12.677780555555556)"
2,90,Tension,SD+9,37,66kv-90,99,11,362," 15°20'17.49""LT",12.677780555555556,78.63098888888888,OK,NO,-,-,Plain,No Direct Earthwire Between 66kv tower and T.No-90,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63098888888888 12.677780555555556, 78.63059722222222 12.679330555555556)"
3,91,Tension,SD+9,37,90-91,181,13,360," 28°52'46.17""RT",12.679330555555556,78.63059722222222,OK,OK,Two LT,SH,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63059722222222 12.679330555555556, 78.63083888888889 12.680211111111111)"
4,92,Tension,SD+0,28,91-92,105,10.2,357,"35°3'40.43""RT",12.680211111111111,78.63083888888889,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63083888888889 12.680211111111111, 78.63257222222222 12.681691666666666)"
5,93,Suspension,SA+0,26,92-93,253,15.4,357,,12.681691666666666,78.63257222222222,OK,OK,"LT, Two 11kv","Two CTR, Boundary Wall",Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63257222222222 12.681691666666666, 78.63451666666667 12.683397222222222)"
6,94,Suspension,SA+0,26,93-94,285,9.02,358,,12.683397222222222,78.63451666666667,OK,OK,11kv,Two CTR,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63451666666667 12.683397222222222, 78.63672222222223 12.685283333333334)"
7,95,Tension,SB+0,24,94-95,322,4.3,363,"13°31'42.03""LT",12.685283333333334,78.63672222222223,OK,OK,LT,-,Hilly,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63672222222223 12.685283333333334, 78.6380888888889 12.687097222222222)"
8,96,Suspension,SA+0,26,95-96,256,7.2,361,,12.687097222222222,78.6380888888889,OK,OK,Two LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6380888888889 12.687097222222222, 78.63958055555557 12.689105555555555)"
9,97,Suspension,SA+0,26,96-97,275,4.8,358,,12.689105555555555,78.63958055555557,OK,OK,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.63958055555557 12.689105555555555, 78.64106111111111 12.69106388888889)"
10,98,Suspension,SA+0,26,97-98,273,6,354,,12.69106388888889,78.64106111111111,OK,OK,Four 11kv,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64106111111111 12.69106388888889, 78.64236111111111 12.692791666666666)"
11,99,Tension,SB+0,24,98-99,243,7.2,355,"12°9’38.81""RT",12.692791666666666,78.64236111111111,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64236111111111 12.692791666666666, 78.64380555555556 12.694033333333334)"
12,100,Suspension,SA+0,26,99-100,212,5,352,,12.694033333333334,78.64380555555556,OK,OK,-,"Two CTR, Fencing Wire",Plain,Girisamudram Village,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64380555555556 12.694033333333334, 78.64525555555556 12.695275)"
13,101,Tension,SB+0,24,100-101,214,4.1,351,"6°28'22.74""LT",12.695275,78.64525555555556,OK,OK,LT,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64525555555556 12.695275, 78.64721666666668 12.697425)"
14,102,Suspension,SA+0,26,101-102,320,8.2,358,,12.697425,78.64721666666668,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64721666666668 12.697425, 78.64881111111112 12.699111111111112)"
15,103,Tension,SC+0,26,102-103,256,7.7,355,"21°32’21.06""RT",12.699111111111112,78.64881111111112,OK,OK,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.64881111111112 12.699111111111112, 78.6502138888889 12.699772222222222)"
16,104,Suspension,SA+0,26,103-104,176,8.4,357,,12.699772222222222,78.6502138888889,OK,OK,11kv,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6502138888889 12.699772222222222, 78.65160555555556 12.700427777777778)"
17,105,Tension,SD+0,28,104-105,171,6.35,361,"42°8'59.98""LT",12.700427777777778,78.65160555555556,OK,OK,Three LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65160555555556 12.700427777777778, 78.65225555555556 12.701869444444444)"
18,106,Suspension,SA+0,26,105-106,179,7.38,358,,12.701869444444444,78.65225555555556,OK,OK,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65225555555556 12.701869444444444, 78.65285 12.703319444444444)"
19,107,Tension,SC+0,26,106-107,176,8.1,357,"27°22’30.89""RT",12.703319444444444,78.65285,OK,OK,"LT, 11kv",CTR,Plain,Purushottakuppam Village,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65285 12.703319444444444, 78.65501388888889 12.705163888888888)"
20,108,Suspension,SA+0,26,107-108,316,9.3,360,,12.705163888888888,78.65501388888889,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65501388888889 12.705163888888888, 78.65665833333334 12.706616666666665)"
21,109,Suspension,SA+0,26,108-109,245,9.5,361,,12.706616666666665,78.65665833333334,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65665833333334 12.706616666666665, 78.65830000000001 12.70802222222222)"
22,110,Suspension,SA+0,26,109-110,241,7.01,358,,12.70802222222222,78.65830000000001,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65830000000001 12.70802222222222, 78.65993611111112 12.709447222222222)"
23,111,Suspension,SA+0,26,110-111,240,6.1,359,,12.709447222222222,78.65993611111112,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.65993611111112 12.709447222222222, 78.66184444444445 12.7111)"
24,112,Tension,SC+0,26,111-112,279,5.1,364,"17°13'1.58""LT",12.7111,78.66184444444445,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66184444444445 12.7111, 78.66309444444445 12.713097222222222)"
25,113,Suspension,SA+0,26,112-113,264,3.2,351,,12.713097222222222,78.66309444444445,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66309444444445 12.713097222222222, 78.66446388888889 12.715361111111111)"
26,114,Suspension,SA+0,26,113-114,294,1.44,349,,12.715361111111111,78.66446388888889,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66446388888889 12.715361111111111, 78.6658888888889 12.717622222222221)"
27,115,Suspension,SA+0,26,114-115,302,6.09,349,,12.717622222222221,78.6658888888889,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.6658888888889 12.717622222222221, 78.66708611111112 12.719630555555556)"
28,116,Suspension,SA+0,26,115-116,259,5.07,348,,12.719630555555556,78.66708611111112,OK,OK,LT,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66708611111112 12.719630555555556, 78.66790277777778 12.720947222222222)"
29,117,Tension,SD+18,40,116-117,177,4.08,347,"57°34'43.22""LT",12.720947222222222,78.66790277777778,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66790277777778 12.720947222222222, 78.66750833333334 12.72173888888889)"
30,118,Tension,SD+18,40,117-118,103,2.09,344,"2°45'49.9""LT",12.72173888888889,78.66750833333334,OK,OK,25kv,Railway,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66750833333334 12.72173888888889, 78.66612222222223 12.724330555555555)"
31,119,Tension,SD+18,40,118-119,328,2.3,338,"9°31’10.21""RT",12.724330555555555,78.66612222222223,OK,OK,-,NH,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66612222222223 12.724330555555555, 78.66510000000001 12.727283333333334)"
32,120,Tension,SB+0,24,119-120,350,14.6,336,"1°55'39.34""LT",12.727283333333334,78.66510000000001,OK,OK,"LT, Three 11kv","Road, Pond",Plain,Low Clearance between Conductor and Ground,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66510000000001 12.727283333333334, 78.66456388888889 12.728708333333334)"
33,121,Tension,DD+3,31,120-121,173,8,336,"77°24’37.11""RT",12.728708333333334,78.66456388888889,Rusted Old Tower,OK,-,-,Plain,LILO Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66456388888889 12.728708333333334, 78.66671388888889 12.730127777777778)"
34,122,Suspension,DA+0,26,121-122,283,6.17,337,,12.730127777777778,78.66671388888889,OK,OK,-,Canal,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66671388888889 12.730127777777778, 78.66880833333333 12.731508333333334)"
35,123,Tension,DB+0,24,122-123,275,14,333,"9°43'44.84""RT",12.731508333333334,78.66880833333333,Rusted Old Tower,OK,Two LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.66880833333333 12.731508333333334, 78.67085277777778 12.732413888888889)"
36,124,Suspension,DA+0,26,123-124,251,8.4,337,,12.732413888888889,78.67085277777778,OK,OK,-,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67085277777778 12.732413888888889, 78.67265833333335 12.733213888888889)"
37,125,Suspension,DA+0,26,124-125,219,7.9,335,,12.733213888888889,78.67265833333335,OK,OK,LT,-,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67265833333335 12.733213888888889, 78.67462222222223 12.734108333333333)"
38,126,Tension,DB+0,24,125-126,236,12,341,"14°9'31.13""RT",12.734108333333333,78.67462222222223,OK,OK,LT,Road,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67462222222223 12.734108333333333, 78.677175 12.734555555555554)"
39,127,Suspension,DA+0,26,126-127,288,11,340,,12.734555555555554,78.677175,OK,OK,-,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.677175 12.734555555555554, 78.67963055555556 12.734919444444444)"
40,128,Tension,DC+0,26,127-128,272,10,340,"19°50'25.99""RT",12.734919444444444,78.67963055555556,OK,OK,Two 11kv,Fencing Wire,Plain,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(78.67963055555556 12.734919444444444, 78.68003611111112 12.734841666666666)"
41,Vinnamangalam Gantry,,Gantry,15,128-Vinnamangalam Gantry,52,-,343,,12.734841666666666,78.68003611111112,OK,NO,-,-,Plain,No Peak available on Gantry,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,9443,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,