S.No,Tower No.,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,JB Location,Earthing Location,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,Gantry ( Ottiyambakkam SS ),T,H-POLE,15,,,-,18.599844,,12.90507484,80.21399645,Yes,,GOOD,,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21399645 12.90507484, 80.213976 12.90484099)"
2,1,T,DC,28,Gantry  - 1,47.86198850098511,3.5,18.5299869999999,47°56'49''RT,12.90484099,80.213976,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.213976 12.90484099, 80.21376897 12.90475398)"
3,2,T,DC,28,1 - 2,47.71810167403907,1.71,18.722738,85°46'31''LT,12.90475398,80.21376897,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21376897 12.90475398, 80.21360602 12.90465298)"
4,3,T,MC,42,2 - 3,96.68288375597173,4.06,18.0688099999999,42°43'43''RT,12.90465298,80.21360602,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21360602 12.90465298, 80.21303689 12.90466262)"
5,4,T,MC,42,3 - 4,243.70741438053233,2.8,15.0464819999999,8°12'2''RT,12.90466262,80.21303689,,,GOOD,AVAILABLE,HT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21303689 12.90466262, 80.21288116 12.90487166)"
6,5,T,MC,42,4 - 5,149.70587648379455,5.16,13.678065,10°38'57''LT,12.90487166,80.21288116,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21288116 12.90487166, 80.21323361 12.90721793)"
7,6,T,DC,28,5 - 6,99.45912094356613,1.94,14.30267,1°49'3''RT,12.90721793,80.21323361,,,GOOD,AVAILABLE,110KV,,PLAIN,DOWN LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21323361 12.90721793, 80.21346495 12.90959185)"
8,7,T,SC,25,6 - 7,151.79095297180095,7.03,12.688836,13°27'45''LT,12.90959185,80.21346495,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21346495 12.90959185, 80.21230482 12.91090152)"
9,8,T,SC,25,7 - 8,97.0699251387593,2.44,11.854873,52°59'24''RT,12.91090152,80.21230482,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21230482 12.91090152, 80.21059918 12.91255242)"
10,9,T,SC,25,8 - 9,69.45808635774524,5.79,11.154538,57°16'42''LT,12.91255242,80.21059918,,,GOOD,AVAILABLE,230KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21059918 12.91255242, 80.21045392 12.91255083)"
11,10,T,DC,28,9 - 10,36.64752968852414,3.1,11.5964969999999,14°49'39''LT,12.91255083,80.21045392,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21045392 12.91255083, 80.21035586 12.9125795)"
12,11,T,DC,28,10 - 11,309.45085298749416,6.81,10.0117879999999,160°9'38''RT,12.9125795,80.21035586,,,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21035586 12.9125795, 80.21049692 12.9126691)"
13,12,T,DC,28,11 - 12,290.2803863443263,3.02,9.618365,167°13'47''LT,12.9126691,80.21049692,,,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21049692 12.9126691, 80.21173501 12.91513396)"
14,13,T,MC,42,12 - 13,190.7646620989138,2.1,9.348936,29°34'53''RT,12.91513396,80.21173501,,,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21173501 12.91513396, 80.21297 12.91756103)"
15,14,S,MC,42,13 - 14,282.56113466813315,7.43,7.990523,,12.91756103,80.21297,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21297 12.91756103, 80.21418815 12.9200388)"
16,15,T,MC,42,14 - 15,243.3259413192915,-,8,44°39'22''RT,12.9200388,80.21418815,,,GOOD,NO E/W,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21418815 12.9200388, 80.21544099 12.92252102)"
17,16,T,MC,42,15 - 16,119.78322546364434,3.5,8.990724,97°31'16''RT,12.92252102,80.21544099,,,GOOD,NO E/W,110KV,ROAD,PLAIN,DOWN LINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21544099 12.92252102, 80.21663139 12.92497239)"
18,17,T,MC,42,16 - 17,182.46394130155068,-,9.932819,167°54'10''LT,12.92497239,80.21663139,,,GOOD,NO E/W,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21663139 12.92497239, 80.21794802 12.927551)"
19,18,S,MC,42,17 - 18,131.15522710602707,-,10.865114,,12.927551,80.21794802,,,GOOD,NO E/W,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21794802 12.927551, 80.21939599 12.93041099)"
20,19,S,MC,42,18 - 19,257.38233887835315,5.02,8.09859,,12.93041099,80.21939599,,,GOOD,NO E/W,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21939599 12.93041099, 80.21879802 12.93315296)"
21,20,T,MC,42,19 - 20,218.9548789272369,8.11,8.772852,0°19'32''RT,12.93315296,80.21879802,Yes,,GOOD,NO E/W,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21879802 12.93315296, 80.218276 12.93567298)"
22,21,T,DC,28,20 - 21,298.77897296007626,3.92,9.44632099999999,4°23'27''LT,12.93567298,80.218276,,,GOOD,NO E/W,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.218276 12.93567298, 80.21771299 12.93828)"
23,22,S,DC,28,21 - 22,236.45640661991473,6.04,9.44932599999999,,12.93828,80.21771299,,,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21771299 12.93828, 80.21716003 12.94076197)"
24,23,T,DC,28,22 - 23,193.9083665003401,2.5,11.445477,92°42'49''RT,12.94076197,80.21716003,,,GOOD,AVAILABLE,LT,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21716003 12.94076197, 80.21661068 12.94337109)"
25,24,T,DC,28,23 - 24,261.05327334304684,-,11.299166,52°43'14''LT,12.94337109,80.21661068,,,GOOD,AVAILABLE,"HT, LT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21661068 12.94337109, 80.21602755 12.94603662)"
26,25,T,DC,28,24 - 25,333.2008617345308,4.69,10.502204,13°57'28''LT,12.94603662,80.21602755,,,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21602755 12.94603662, 80.21630592 12.94920204)"
27,26,T,DC,28,25 - 26,297.0623531691675,7.01,11.587291,1°59'29''LT,12.94920204,80.21630592,,,GOOD,AVAILABLE,LT,ROAD,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21630592 12.94920204, 80.21642502 12.95222129)"
28,27,T,DC,28,26 - 27,132.6992834550009,2.6,10.2485409999999,66°53'43''RT,12.95222129,80.21642502,,,GOOD,AVAILABLE,LT -2,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21642502 12.95222129, 80.21666056 12.95496435)"
29,28,T,DC,28,27 - 28,90.16826058939205,-,10.818318,4°10'27''RT,12.95496435,80.21666056,,,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21666056 12.95496435, 80.21680598 12.95645499)"
30,29,T,DC,28,28 - 29,194.51820987383957,5.41,11.086662,50°57'22''RT,12.95645499,80.21680598,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21680598 12.95645499, 80.21045 12.957226)"
31,30,T,H-POLE,15,29 - 30,17,6.52,11,,12.957226,80.21045,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21045 12.957226, 80.210544 12.957019)"
32,31,T,H-POLE,15,30 - 31,24.729278422107114,3.57,11,17°15'57''RT,12.957019,80.210544,,,GOOD,NO E/W,230KV,,Water logged,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.210544 12.957019, 80.21565246 12.9604296)"
33,32,T,DC,28,31 - 32,40,1.04,10.742929,,12.9604296,80.21565246,Yes,,GOOD,NO E/W,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21565246 12.9604296, 80.21600903 12.96257696)"
34,33,T,DC,28,32 - 33,215.7844435474957,6.22,10.380494,149°35'42''LT,12.96257696,80.21600903,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21600903 12.96257696, 80.21560301 12.96357097)"
35,34,T,DC,28,33 - 34,270.02961834074307,2.7,10.712717,0°22'26''RT,12.96357097,80.21560301,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21560301 12.96357097, 80.21604641 12.96471879)"
36,35,T,DC,28,34 - 35,188.78572762043373,7.13,9.83792,4°23'26''RT,12.96471879,80.21604641,,,GOOD,AVAILABLE,,,Water logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21604641 12.96471879, 80.21672132 12.96655342)"
37,36,T,DC,28,35 - 36,132.8889378685382,5.67,13.192736,74°24'54''RT,12.96655342,80.21672132,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21672132 12.96655342, 80.21670632 12.9666592)"
38,37,T,DC,28,36 - 37,174.59253442718503,3.95,10.876357,0°9'33''LT,12.9666592,80.21670632,,,GOOD,AVAILABLE,HT,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21670632 12.9666592, 80.21502072 12.9685199)"
39,38,T,DC,28,37 - 38,198.06054374518598,4.03,9.886789,7°29'57''LT,12.9685199,80.21502072,,,GOOD,AVAILABLE,,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21502072 12.9685199, 80.206513 12.969894)"
40,39,T,H-POLE,15,38 - 39,24,2.56,12,,12.969894,80.206513,,,GOOD,NO E/W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.206513 12.969894, 80.206357 12.969916)"
41,40,T,H-POLE,15,39 - 40,19,2.08,11.98243,38°35'2''RT,12.969916,80.206357,,,GOOD,NO E/W,230KV,,PLAIN,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.206357 12.969916, 80.21320864 12.97039744)"
42,41,T,DC,28,40 - 41,18.06082535085971,1.8,11.94692,35°16'7''LT,12.97039744,80.21320864,,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21320864 12.97039744, 80.21339103 12.97053399)"
43,42,T,DC,28,41 - 42,59.58287636904198,3.06,12.620575,79°29'29''LT,12.97053399,80.21339103,,,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21339103 12.97053399, 80.21371298 12.97087496)"
44,43,T,DC,28,42 - 43,58.926813203626644,2.05,11.500323,100°44'20''RT,12.97087496,80.21371298,,,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21371298 12.97087496, 80.21384801 12.971098)"
45,44,T,DC,28,43 - 44,38.45993920966082,6.1,15.162018,66°26'12''RT,12.971098,80.21384801,,,GOOD,AVAILABLE,,,PLAIN,,,6946,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.21384801 12.971098, 80.21354743 12.97215781)"
46,Gantry ( Perumbakkam TNSCB SS ),T,H-POLE,15,44 - Gantry ,16.72879549707028,-,14.920059,,12.97215781,80.21354743,Yes,,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,,,,,,=SUM(G7:G52),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note :  1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
