S.No,Tower No.,Joint Box,Tower Suspension / Tension,Tower Type (DC /SC ),Tower Height (m),Span Between Tower No.,Span Length,Footing Resistance of Tower ( Ohms),Ground Elevation,Deviation Angle,Latitude,Longitude,"Condition of  tower  (Missing  Parts, Broken,etc)","Condition of Earth wire (Missing, Broken etc)",Crossing Objects,,Condition of Area (Plain/ Hilly/ Forest/ Water Logged),Remarks,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,line_geom
1,LILO : 94,,T,DC,28,,,,26,,12.95296912,80.08096509,GOOD,,,,PLAIN,230kV Kadaperi - 110kV Kadaperi Link,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0809650868177 12.9529691208153, 80.0813309568911 12.9526610858738)"
2,1,,T,SC,26,LILO : 94 - 1,56.80472315,6.91,19,20°41'17''LT,12.95266109,80.08133096,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0813309568911 12.9526610858738, 80.0832364987581 12.951982486993)"
3,2,,S,SC,26,01-Feb,224.4080553,5.2,19,0°29'53''RT,12.95198249,80.0832365,GOOD,NO E/W,LT,ROAD,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0832364987581 12.951982486993, 80.0854888837784 12.9511585459113)"
4,3,,S,SC,26,02-Mar,265.2695323,5.01,20,0°44'52''RT,12.95115855,80.08548888,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0854888837784 12.9511585459113, 80.0871136318892 12.9505403805524)"
5,4,,S,SC +6,32,03-Apr,193.5420484,2.73,20,1°8'23''LT,12.95054038,80.08711363,GOOD,AVAILABLE,,,AGRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0871136318892 12.9505403805524, 80.0883135851472 12.9501105565577)"
6,5,,S,SC+6,32,04-May,143.0752913,-,17,0°27'23''RT,12.95011056,80.08831359,GOOD,AVAILABLE,,NH,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0883135851472 12.9501105565577, 80.0900213140994 12.9494836740195)"
7,6,,S,SC,26,05-Jun,202.2974601,-,18,0°13'11''RT,12.94948367,80.09002131,GOOD,AVAILABLE,,,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0900213140994 12.9494836740195, 80.0922644790261 12.9486505966633)"
8,7,,S,SC,26,06-Jul,264.6905734,-,19,0°15'37''LT,12.9486506,80.09226448,GOOD,AVAILABLE,110KV,,Water Logged,UPLINE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0922644790261 12.9486505966633, 80.0945629645138 12.9478086344897)"
9,8,,S,SC,26,07-Aug,270.6540229,-,19,0°9'11''RT,12.94780863,80.09456296,GOOD,AVAILABLE,,,Water Logged,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0945629645138 12.9478086344897, 80.0968430098146 12.9469665884971)"
10,9,,S,SC,26,08-Sep,268.7849267,6.09,19,0°12'5''RT,12.94696659,80.09684301,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0968430098146 12.9469665884971, 80.0990030262619 12.946160333231)"
11,10,,S,SC,26,09-Oct,255.2069781,4.51,18,0°19'60''LT,12.94616033,80.09900303,GOOD,AVAILABLE,LT,MUD ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.0990030262619 12.946160333231, 80.101347612217 12.9453004337847)"
12,11,,S,SC,26,10-Nov,276.0347869,2.39,20,0°17'53''RT,12.94530043,80.10134761,GOOD,AVAILABLE,,CANAL,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.101347612217 12.9453004337847, 80.103509472683 12.9444949328899)"
13,12,,S,SC+6,32,11-Dec,255.3654571,1.6,20,0°23'51''LT,12.94449493,80.10350947,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.103509472683 12.9444949328899, 80.1058548968285 12.9436392243951)"
14,13,,S,SC+6,32,Dec-13,275.9592661,7.04,20,0°12'50''LT,12.94363922,80.1058549,GOOD,AVAILABLE,,NH,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1058548968285 12.9436392243951, 80.1081782765686 12.942801201716)"
15,14,,S,SC,26,13 - 14,273.0385176,2.39,22,0°34'15''RT,12.9428012,80.10817828,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1081782765686 12.942801201716, 80.1103249657899 12.942002993077)"
16,15,,S,SC,26,14 - 15,253.5423463,1.54,25.194288,0°17'54''LT,12.94200299,80.11032497,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1103249657899 12.942002993077, 80.1124519575387 12.9412244819104)"
17,16,,S,SC,26,15 - 16,250.7759666,3.365,32,0°33'42''RT,12.94122448,80.11245196,GOOD,NO E/W,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1124519575387 12.9412244819104, 80.1143534760922 12.9405075777322)"
18,17,,S,SC,26,16 - 17,225.4893048,6.73,32,0°18'43''LT,12.94050758,80.11435348,GOOD,AVAILABLE,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1143534760922 12.9405075777322, 80.1154888048768 12.9400864709168)"
19,18,2W,T,SC,26,17 - 18,136.1719366,2.81,35,85°42'39''LT,12.94008647,80.1154888,GOOD,NO E/W,LT -2NO,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1154888048768 12.9400864709168, 80.1163673121482 12.9419340100139)"
20,19,,T,SC,26,18 - 19,229.9655904,5.03,30,1°27'59''RT,12.94193401,80.11636731,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1163673121482 12.9419340100139, 80.1169778499752 12.9431366454809)"
21,20,,T,SC,26,19 - 20,153.0865521,1.6,31,16°27'58''LT,12.94313665,80.11697785,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1169778499752 12.9431366454809, 80.1171687059104 12.9441977944225)"
22,21,,T,SC,26,20 - 21,123.6734537,7.04,35,109°44'52''RT,12.94419779,80.11716871,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1171687059104 12.9441977944225, 80.1168480142951 12.9443775862455)"
23,22,,T,SC,26,21 - 22,44.56993821,2.39,39,104°6'35''LT,12.94437759,80.11684801,GOOD,AVAILABLE,"LT, HT",ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1168480142951 12.9443775862455, 80.117302564904 12.945969812572)"
24,23,,T,SC,26,22 - 23,187.3706543,1.54,39,20°12'32''RT,12.94596981,80.11730256,GOOD,AVAILABLE,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.117302564904 12.945969812572, 80.1178919803351 12.9467698652297)"
25,24,,T,SC,26,23 - 24,113.6676001,3.07,39,,12.94676987,80.11789198,GOOD,AVAILABLE,,ROAD,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"LINESTRING(80.1178919803351 12.9467698652297, 80.118019 12.94671)"
26,Gantry ( MEPZ SS ),2W,T,H-Pole,15,24 - Gantry,15,-,39,,12.94671,80.118019,GOOD,NO E/W,,,PLAIN,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
TOTAL,, ,,,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Note : 1. Shut down will be required in where earth wiers are missing,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
